{
	"baseMVA": 100.0,
	"nodes": [
		{"bus_i": 1, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 2, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 3, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 4, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 5, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 6, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 7, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 8, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 9, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 10, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 11, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 12, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 13, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 14, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 15, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 16, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 17, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 18, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 19, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 20, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 21, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 22, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 23, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 24, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 25, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 26, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 27, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 28, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 29, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 30, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 31, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 32, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 33, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 34, "type": 1, "Gs": 0, "Bs": -75, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 35, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 36, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 37, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 38, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 39, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 40, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 41, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 42, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 43, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 44, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 45, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 46, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 47, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 48, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 49, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 50, "type": 1, "Gs": 0, "Bs": 100, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 51, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 52, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 53, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 54, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 55, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 56, "type": 1, "Gs": 0, "Bs": 100, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 57, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 58, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 59, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 60, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 61, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 62, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 63, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 64, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 65, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 66, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 67, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 68, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 69, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 70, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 71, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 72, "type": 1, "Gs": 0, "Bs": -70, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 73, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 74, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 75, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 76, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 77, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 78, "type": 1, "Gs": 0, "Bs": -70, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 79, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 80, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 81, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 82, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 83, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 84, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 85, "type": 1, "Gs": 0, "Bs": -150, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 86, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 87, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 88, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 89, "type": 1, "Gs": 0, "Bs": -150, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 90, "type": 1, "Gs": 0, "Bs": -150, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 91, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 92, "type": 1, "Gs": 0, "Bs": -150, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 93, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 94, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 95, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 96, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 97, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 98, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 99, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 100, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 101, "type": 1, "Gs": 0, "Bs": -150, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 102, "type": 1, "Gs": 0, "Bs": -150, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 103, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 104, "type": 1, "Gs": 0, "Bs": -150, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 105, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 106, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 107, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 108, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 130, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 109, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 110, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 111, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 112, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 113, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 114, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 115, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 116, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 117, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 118, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 119, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 120, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 121, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 122, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 123, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 124, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 125, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 126, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 127, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 128, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 129, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 130, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 131, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 132, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 133, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 134, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 135, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 136, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 137, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 138, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 139, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 140, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 141, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 142, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 143, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 144, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 145, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 146, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 147, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 148, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 149, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 150, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 151, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 152, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 153, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 154, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 155, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 156, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 157, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 158, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 159, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 160, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 161, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 162, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 163, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 164, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 165, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 166, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 167, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 168, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 169, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 170, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 171, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 172, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 173, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 174, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 175, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 176, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 177, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 178, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 179, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 180, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 181, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 182, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 183, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 184, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 185, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 186, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 187, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 188, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 189, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 190, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 191, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 192, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 193, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 194, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 195, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 196, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 197, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 198, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 199, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 200, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 201, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 202, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 203, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 204, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 205, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 206, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 207, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 208, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 209, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 210, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 211, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 212, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 213, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 214, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 215, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 216, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 217, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 218, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 219, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 220, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 221, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 222, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 223, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 224, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 225, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 226, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 227, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 228, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 229, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 230, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 231, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 232, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 233, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 234, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 235, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 236, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 237, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 238, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 239, "type": 3, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 240, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 241, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 242, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 243, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 244, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 245, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 246, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 247, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 248, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 249, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 250, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 251, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 252, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 253, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 254, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 255, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 150, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 256, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 257, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 258, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 259, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 260, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 261, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 262, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 263, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 264, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 265, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 266, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 267, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 220, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 268, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 400, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 269, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 270, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 271, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 272, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 273, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 274, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 275, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 276, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 277, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 278, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 279, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 280, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 281, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 282, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 283, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 284, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 285, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 286, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 287, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 288, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 289, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 290, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 291, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 292, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 293, "type": 2, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 294, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 295, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 296, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 297, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 298, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 299, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 300, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 301, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 302, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 303, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95},
		{"bus_i": 304, "type": 1, "Gs": 0, "Bs": 0, "baseKV": 63, "Vmax": 1.05, "Vmin": 0.95}
	],
	"generators": [
		{"gen_id":1,"bus":1,"Pmax":9999,"Pmin":-9999,"Qmax":9999,"Qmin":-9999,"Vg":1.0431,"status":1,"type":"INTERCONNECTION"},
		{"gen_id":2,"bus":2,"Pmax":9999,"Pmin":-9999,"Qmax":9999,"Qmin":-9999,"Vg":1.048,"status":1,"type":"INTERCONNECTION"},
		{"gen_id":3,"bus":3,"Pmax":9999,"Pmin":-9999,"Qmax":9999,"Qmin":-9999,"Vg":1.0428,"status":1,"type":"INTERCONNECTION"},
		{"gen_id":4,"bus":4,"Pmax":9999,"Pmin":-9999,"Qmax":9999,"Qmin":-9999,"Vg":1.0431,"status":1,"type":"INTERCONNECTION"},
		{"gen_id":5,"bus":5,"Pmax":9999,"Pmin":-9999,"Qmax":9999,"Qmin":-9999,"Vg":1.0411,"status":1,"type":"INTERCONNECTION"},
		{"gen_id":6,"bus":6,"Pmax":9999,"Pmin":-9999,"Qmax":9999,"Qmin":-9999,"Vg":1.0408,"status":1,"type":"INTERCONNECTION"},
		{"gen_id":7,"bus":7,"Pmax":9999,"Pmin":-9999,"Qmax":9999,"Qmin":-9999,"Vg":1.0372,"status":1,"type":"INTERCONNECTION"},
		{"gen_id":8,"bus":22,"Pmax":42.803,"Pmin":0,"Qmax":17.121,"Qmin":-17.121,"Vg":1.0307,"status":0,"type":"PV"},
		{"gen_id":9,"bus":22,"Pmax":57.658,"Pmin":0,"Qmax":23.063,"Qmin":-23.063,"Vg":1.0307,"status":0,"type":"PV"},
		{"gen_id":10,"bus":30,"Pmax":31,"Pmin":15.5,"Qmax":15.5,"Qmin":-12.4,"Vg":1.0349,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":11,"bus":30,"Pmax":31,"Pmin":15.5,"Qmax":15.5,"Qmin":-12.4,"Vg":1.0349,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":12,"bus":61,"Pmax":60,"Pmin":30,"Qmax":30,"Qmin":-24,"Vg":1.0297,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":13,"bus":61,"Pmax":60,"Pmin":30,"Qmax":30,"Qmin":-24,"Vg":1.0297,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":14,"bus":61,"Pmax":60,"Pmin":30,"Qmax":30,"Qmin":-24,"Vg":1.0297,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":15,"bus":108,"Pmax":13.463,"Pmin":0,"Qmax":5.385,"Qmin":-5.385,"Vg":1.0161,"status":1,"type":"WIND"},
		{"gen_id":16,"bus":108,"Pmax":22.283,"Pmin":0,"Qmax":8.913,"Qmin":-8.913,"Vg":1.0161,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":17,"bus":109,"Pmax":15.5,"Pmin":7.75,"Qmax":7.75,"Qmin":-6.2,"Vg":1.0214,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":18,"bus":109,"Pmax":30,"Pmin":15,"Qmax":15,"Qmin":-12,"Vg":1.0214,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":19,"bus":109,"Pmax":58.865,"Pmin":0,"Qmax":23.546,"Qmin":-23.546,"Vg":1.0214,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":20,"bus":109,"Pmax":38.07,"Pmin":0,"Qmax":15.227,"Qmin":-15.227,"Vg":1.0214,"status":1,"type":"WIND"},
		{"gen_id":21,"bus":109,"Pmax":15.3,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0214,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":22,"bus":109,"Pmax":3.44,"Pmin":0,"Qmax":1.374,"Qmin":-1.374,"Vg":1.0214,"status":0,"type":"PV"},
		{"gen_id":23,"bus":110,"Pmax":16.156,"Pmin":0,"Qmax":6.462,"Qmin":-6.462,"Vg":1.0231,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":24,"bus":111,"Pmax":5.292,"Pmin":0,"Qmax":2.117,"Qmin":-2.117,"Vg":1.0239,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":25,"bus":112,"Pmax":193.495,"Pmin":0,"Qmax":77.398,"Qmin":-77.398,"Vg":1.025,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":26,"bus":112,"Pmax":24.233,"Pmin":0,"Qmax":9.693,"Qmin":-9.693,"Vg":1.025,"status":0,"type":"PV"},
		{"gen_id":27,"bus":113,"Pmax":0.557,"Pmin":0,"Qmax":0.223,"Qmin":-0.223,"Vg":1.0298,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":28,"bus":113,"Pmax":6.3,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0298,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":29,"bus":113,"Pmax":42.339,"Pmin":0,"Qmax":16.935,"Qmin":-16.935,"Vg":1.0298,"status":0,"type":"PV"},
		{"gen_id":30,"bus":114,"Pmax":25.905,"Pmin":0,"Qmax":10.362,"Qmin":-10.362,"Vg":1.0274,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":31,"bus":114,"Pmax":118.102,"Pmin":0,"Qmax":47.241,"Qmin":-47.241,"Vg":1.0274,"status":1,"type":"WIND"},
		{"gen_id":32,"bus":114,"Pmax":13.1,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0274,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":33,"bus":114,"Pmax":24.14,"Pmin":0,"Qmax":9.656,"Qmin":-9.656,"Vg":1.0274,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":34,"bus":114,"Pmax":3.807,"Pmin":0,"Qmax":1.523,"Qmin":-1.523,"Vg":1.0274,"status":0,"type":"PV"},
		{"gen_id":35,"bus":115,"Pmax":18,"Pmin":-18,"Qmax":9,"Qmin":-7.2,"Vg":1.0114,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":36,"bus":115,"Pmax":18,"Pmin":-18,"Qmax":9,"Qmin":-7.2,"Vg":1.0114,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":37,"bus":115,"Pmax":0.928,"Pmin":0,"Qmax":0.371,"Qmin":-0.371,"Vg":1.0114,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":38,"bus":115,"Pmax":7.706,"Pmin":0,"Qmax":3.083,"Qmin":-3.083,"Vg":1.0114,"status":1,"type":"WIND"},
		{"gen_id":39,"bus":115,"Pmax":9.8,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0114,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":40,"bus":116,"Pmax":63.694,"Pmin":0,"Qmax":25.477,"Qmin":-25.477,"Vg":1.0206,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":41,"bus":116,"Pmax":1.4,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0206,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":42,"bus":116,"Pmax":1.857,"Pmin":0,"Qmax":0.743,"Qmin":-0.743,"Vg":1.0206,"status":0,"type":"PV"},
		{"gen_id":43,"bus":117,"Pmax":14.948,"Pmin":0,"Qmax":5.979,"Qmin":-5.979,"Vg":1.0157,"status":0,"type":"PV"},
		{"gen_id":44,"bus":118,"Pmax":35.932,"Pmin":0,"Qmax":14.373,"Qmin":-14.373,"Vg":1.0234,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":45,"bus":118,"Pmax":1.207,"Pmin":0,"Qmax":0.483,"Qmin":-0.483,"Vg":1.0234,"status":1,"type":"WIND"},
		{"gen_id":46,"bus":118,"Pmax":24.1,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0234,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":47,"bus":118,"Pmax":72.885,"Pmin":0,"Qmax":29.154,"Qmin":-29.154,"Vg":1.0234,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":48,"bus":119,"Pmax":4.828,"Pmin":0,"Qmax":1.931,"Qmin":-1.931,"Vg":1.0348,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":49,"bus":119,"Pmax":33.797,"Pmin":0,"Qmax":13.519,"Qmin":-13.519,"Vg":1.0348,"status":1,"type":"WIND"},
		{"gen_id":50,"bus":119,"Pmax":1.857,"Pmin":0,"Qmax":0.743,"Qmin":-0.743,"Vg":1.0348,"status":0,"type":"PV"},
		{"gen_id":51,"bus":120,"Pmax":25.533,"Pmin":0,"Qmax":10.213,"Qmin":-10.213,"Vg":1.0239,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":52,"bus":120,"Pmax":40.76,"Pmin":0,"Qmax":16.304,"Qmin":-16.304,"Vg":1.0239,"status":1,"type":"WIND"},
		{"gen_id":53,"bus":120,"Pmax":19.6,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0239,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":54,"bus":120,"Pmax":4.085,"Pmin":0,"Qmax":1.634,"Qmin":-1.634,"Vg":1.0239,"status":0,"type":"PV"},
		{"gen_id":55,"bus":121,"Pmax":6.035,"Pmin":0,"Qmax":2.414,"Qmin":-2.414,"Vg":1.0199,"status":1,"type":"WIND"},
		{"gen_id":56,"bus":121,"Pmax":0.6,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0199,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":57,"bus":121,"Pmax":18.569,"Pmin":0,"Qmax":7.428,"Qmin":-7.428,"Vg":1.0199,"status":0,"type":"PV"},
		{"gen_id":58,"bus":122,"Pmax":19.777,"Pmin":0,"Qmax":7.911,"Qmin":-7.911,"Vg":1.034,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":59,"bus":122,"Pmax":133.236,"Pmin":0,"Qmax":53.295,"Qmin":-53.295,"Vg":1.034,"status":1,"type":"WIND"},
		{"gen_id":60,"bus":122,"Pmax":0.093,"Pmin":0,"Qmax":0.037,"Qmin":-0.037,"Vg":1.034,"status":0,"type":"PV"},
		{"gen_id":61,"bus":123,"Pmax":41.224,"Pmin":0,"Qmax":16.49,"Qmin":-16.49,"Vg":1.0269,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":62,"bus":123,"Pmax":17.641,"Pmin":0,"Qmax":7.056,"Qmin":-7.056,"Vg":1.0269,"status":0,"type":"PV"},
		{"gen_id":63,"bus":124,"Pmax":0.093,"Pmin":0,"Qmax":0.037,"Qmin":-0.037,"Vg":1.0298,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":64,"bus":124,"Pmax":202.779,"Pmin":0,"Qmax":81.112,"Qmin":-81.112,"Vg":1.0298,"status":1,"type":"WIND"},
		{"gen_id":65,"bus":124,"Pmax":0.9,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0298,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":66,"bus":125,"Pmax":15.877,"Pmin":0,"Qmax":6.351,"Qmin":-6.351,"Vg":1.0229,"status":1,"type":"WIND"},
		{"gen_id":67,"bus":126,"Pmax":33.332,"Pmin":0,"Qmax":13.333,"Qmin":-13.333,"Vg":1.0309,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":68,"bus":126,"Pmax":18.848,"Pmin":0,"Qmax":7.539,"Qmin":-7.539,"Vg":1.0309,"status":1,"type":"WIND"},
		{"gen_id":69,"bus":126,"Pmax":17.27,"Pmin":0,"Qmax":6.908,"Qmin":-6.908,"Vg":1.0309,"status":0,"type":"PV"},
		{"gen_id":70,"bus":127,"Pmax":0.836,"Pmin":0,"Qmax":0.334,"Qmin":-0.334,"Vg":1.0219,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":71,"bus":127,"Pmax":314.568,"Pmin":0,"Qmax":125.827,"Qmin":-125.827,"Vg":1.0219,"status":1,"type":"WIND"},
		{"gen_id":72,"bus":127,"Pmax":45.5,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0219,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":73,"bus":127,"Pmax":27.669,"Pmin":0,"Qmax":11.067,"Qmin":-11.067,"Vg":1.0219,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":74,"bus":128,"Pmax":150.042,"Pmin":0,"Qmax":60.017,"Qmin":-60.017,"Vg":1.037,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":75,"bus":128,"Pmax":2.043,"Pmin":0,"Qmax":0.817,"Qmin":-0.817,"Vg":1.037,"status":1,"type":"WIND"},
		{"gen_id":76,"bus":128,"Pmax":45,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.037,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":77,"bus":128,"Pmax":2.414,"Pmin":0,"Qmax":0.966,"Qmin":-0.966,"Vg":1.037,"status":0,"type":"PV"},
		{"gen_id":78,"bus":129,"Pmax":75,"Pmin":37.5,"Qmax":37.5,"Qmin":-30,"Vg":1.0328,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":79,"bus":129,"Pmax":66.2,"Pmin":0,"Qmax":26.48,"Qmin":-26.48,"Vg":1.0328,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":80,"bus":129,"Pmax":31.94,"Pmin":0,"Qmax":12.776,"Qmin":-12.776,"Vg":1.0328,"status":1,"type":"WIND"},
		{"gen_id":81,"bus":129,"Pmax":17.9,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0328,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":82,"bus":130,"Pmax":7.985,"Pmin":0,"Qmax":3.194,"Qmin":-3.194,"Vg":1.0209,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":83,"bus":131,"Pmax":78.363,"Pmin":0,"Qmax":31.345,"Qmin":-31.345,"Vg":1.0276,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":84,"bus":131,"Pmax":54.594,"Pmin":0,"Qmax":21.838,"Qmin":-21.838,"Vg":1.0276,"status":1,"type":"WIND"},
		{"gen_id":85,"bus":131,"Pmax":16.991,"Pmin":0,"Qmax":6.796,"Qmin":-6.796,"Vg":1.0276,"status":0,"type":"PV"},
		{"gen_id":86,"bus":132,"Pmax":30.825,"Pmin":0,"Qmax":12.33,"Qmin":-12.33,"Vg":1.0122,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":87,"bus":132,"Pmax":19.962,"Pmin":0,"Qmax":7.985,"Qmin":-7.985,"Vg":1.0122,"status":1,"type":"WIND"},
		{"gen_id":88,"bus":133,"Pmax":127.294,"Pmin":0,"Qmax":50.918,"Qmin":-50.918,"Vg":1.0067,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":89,"bus":133,"Pmax":116.71,"Pmin":0,"Qmax":46.684,"Qmin":-46.684,"Vg":1.0067,"status":1,"type":"WIND"},
		{"gen_id":90,"bus":133,"Pmax":16.3,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0067,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":91,"bus":293,"Pmax":1,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0122,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":92,"bus":134,"Pmax":172.325,"Pmin":0,"Qmax":68.93,"Qmin":-68.93,"Vg":1.022,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":93,"bus":134,"Pmax":1.114,"Pmin":0,"Qmax":0.446,"Qmin":-0.446,"Vg":1.022,"status":0,"type":"PV"},
		{"gen_id":94,"bus":136,"Pmax":5.014,"Pmin":0,"Qmax":2.006,"Qmin":-2.006,"Vg":1.0281,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":95,"bus":136,"Pmax":3.714,"Pmin":0,"Qmax":1.486,"Qmin":-1.486,"Vg":1.0281,"status":0,"type":"PV"},
		{"gen_id":96,"bus":137,"Pmax":26.183,"Pmin":0,"Qmax":10.473,"Qmin":-10.473,"Vg":1.027,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":97,"bus":137,"Pmax":40.11,"Pmin":0,"Qmax":16.044,"Qmin":-16.044,"Vg":1.027,"status":1,"type":"WIND"},
		{"gen_id":98,"bus":137,"Pmax":4.5,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.027,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":99,"bus":138,"Pmax":5.014,"Pmin":0,"Qmax":2.006,"Qmin":-2.006,"Vg":1.0238,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":100,"bus":138,"Pmax":6.2,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0238,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":101,"bus":138,"Pmax":5.385,"Pmin":0,"Qmax":2.154,"Qmin":-2.154,"Vg":1.0238,"status":0,"type":"PV"},
		{"gen_id":102,"bus":139,"Pmax":8.078,"Pmin":0,"Qmax":3.231,"Qmin":-3.231,"Vg":1.0225,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":103,"bus":140,"Pmax":6.5,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0201,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":104,"bus":140,"Pmax":92.662,"Pmin":0,"Qmax":37.065,"Qmin":-37.065,"Vg":1.0201,"status":0,"type":"PV"},
		{"gen_id":105,"bus":141,"Pmax":11.327,"Pmin":0,"Qmax":4.531,"Qmin":-4.531,"Vg":1.019,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":106,"bus":142,"Pmax":17.362,"Pmin":0,"Qmax":6.945,"Qmin":-6.945,"Vg":1.0256,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":107,"bus":142,"Pmax":104.082,"Pmin":0,"Qmax":41.633,"Qmin":-41.633,"Vg":1.0256,"status":1,"type":"WIND"},
		{"gen_id":108,"bus":142,"Pmax":27.2,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0256,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":109,"bus":142,"Pmax":0.093,"Pmin":0,"Qmax":0.037,"Qmin":-0.037,"Vg":1.0256,"status":0,"type":"PV"},
		{"gen_id":110,"bus":144,"Pmax":0.928,"Pmin":0,"Qmax":0.371,"Qmin":-0.371,"Vg":1.0212,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":111,"bus":144,"Pmax":102.225,"Pmin":0,"Qmax":40.89,"Qmin":-40.89,"Vg":1.0212,"status":1,"type":"WIND"},
		{"gen_id":112,"bus":145,"Pmax":374.362,"Pmin":0,"Qmax":149.745,"Qmin":-149.745,"Vg":1.0178,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":113,"bus":145,"Pmax":7.706,"Pmin":0,"Qmax":3.083,"Qmin":-3.083,"Vg":1.0178,"status":1,"type":"WIND"},
		{"gen_id":114,"bus":146,"Pmax":13.184,"Pmin":0,"Qmax":5.274,"Qmin":-5.274,"Vg":1.0156,"status":0,"type":"PV"},
		{"gen_id":115,"bus":147,"Pmax":4.549,"Pmin":0,"Qmax":1.82,"Qmin":-1.82,"Vg":1.0254,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":116,"bus":147,"Pmax":3.714,"Pmin":0,"Qmax":1.486,"Qmin":-1.486,"Vg":1.0254,"status":0,"type":"PV"},
		{"gen_id":117,"bus":149,"Pmax":1.021,"Pmin":0,"Qmax":0.409,"Qmin":-0.409,"Vg":1.021,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":118,"bus":149,"Pmax":12.07,"Pmin":0,"Qmax":4.828,"Qmin":-4.828,"Vg":1.021,"status":0,"type":"PV"},
		{"gen_id":119,"bus":150,"Pmax":8,"Pmin":4,"Qmax":4,"Qmin":-3.2,"Vg":1.0236,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":120,"bus":150,"Pmax":8.8,"Pmin":4.4,"Qmax":4.4,"Qmin":-3.52,"Vg":1.0236,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":121,"bus":150,"Pmax":8.8,"Pmin":4.4,"Qmax":4.4,"Qmin":-3.52,"Vg":1.0236,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":122,"bus":150,"Pmax":8.8,"Pmin":4.4,"Qmax":4.4,"Qmin":-3.52,"Vg":1.0236,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":123,"bus":150,"Pmax":8.8,"Pmin":4.4,"Qmax":4.4,"Qmin":-3.52,"Vg":1.0236,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":124,"bus":150,"Pmax":8,"Pmin":4,"Qmax":4,"Qmin":-3.2,"Vg":1.0236,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":125,"bus":150,"Pmax":25,"Pmin":12.5,"Qmax":12.5,"Qmin":-10,"Vg":1.0236,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":126,"bus":150,"Pmax":48.838,"Pmin":0,"Qmax":19.535,"Qmin":-19.535,"Vg":1.0236,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":127,"bus":150,"Pmax":56.916,"Pmin":0,"Qmax":22.766,"Qmin":-22.766,"Vg":1.0236,"status":1,"type":"WIND"},
		{"gen_id":128,"bus":150,"Pmax":5.2,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0236,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":129,"bus":150,"Pmax":22.283,"Pmin":0,"Qmax":8.913,"Qmin":-8.913,"Vg":1.0236,"status":0,"type":"PV"},
		{"gen_id":130,"bus":151,"Pmax":25.069,"Pmin":0,"Qmax":10.028,"Qmin":-10.028,"Vg":1.0272,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":131,"bus":151,"Pmax":10.7,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0272,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":132,"bus":152,"Pmax":23.676,"Pmin":0,"Qmax":9.47,"Qmin":-9.47,"Vg":1.0205,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":133,"bus":152,"Pmax":90.062,"Pmin":0,"Qmax":36.025,"Qmin":-36.025,"Vg":1.0205,"status":1,"type":"WIND"},
		{"gen_id":134,"bus":152,"Pmax":26.4,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0205,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":135,"bus":152,"Pmax":29.711,"Pmin":0,"Qmax":11.885,"Qmin":-11.885,"Vg":1.0205,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":136,"bus":152,"Pmax":0.093,"Pmin":0,"Qmax":0.037,"Qmin":-0.037,"Vg":1.0205,"status":0,"type":"PV"},
		{"gen_id":137,"bus":153,"Pmax":3.992,"Pmin":0,"Qmax":1.597,"Qmin":-1.597,"Vg":1.026,"status":1,"type":"WIND"},
		{"gen_id":138,"bus":153,"Pmax":0.093,"Pmin":0,"Qmax":0.037,"Qmin":-0.037,"Vg":1.026,"status":0,"type":"PV"},
		{"gen_id":139,"bus":154,"Pmax":3.807,"Pmin":0,"Qmax":1.523,"Qmin":-1.523,"Vg":1.0176,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":140,"bus":154,"Pmax":1.578,"Pmin":0,"Qmax":0.631,"Qmin":-0.631,"Vg":1.0176,"status":0,"type":"PV"},
		{"gen_id":141,"bus":155,"Pmax":40,"Pmin":20,"Qmax":20,"Qmin":-16,"Vg":1.0233,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":142,"bus":155,"Pmax":0.278,"Pmin":0,"Qmax":0.111,"Qmin":-0.111,"Vg":1.0233,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":143,"bus":155,"Pmax":239.64,"Pmin":0,"Qmax":95.856,"Qmin":-95.856,"Vg":1.0233,"status":1,"type":"WIND"},
		{"gen_id":144,"bus":155,"Pmax":19.8,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0233,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":145,"bus":156,"Pmax":214.292,"Pmin":0,"Qmax":85.717,"Qmin":-85.717,"Vg":1.0195,"status":1,"type":"WIND"},
		{"gen_id":146,"bus":156,"Pmax":9.3,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0195,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":147,"bus":157,"Pmax":16.527,"Pmin":0,"Qmax":6.611,"Qmin":-6.611,"Vg":1.0183,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":148,"bus":158,"Pmax":2.6,"Pmin":0,"Qmax":1.04,"Qmin":-1.04,"Vg":1.027,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":149,"bus":158,"Pmax":58.123,"Pmin":0,"Qmax":23.249,"Qmin":-23.249,"Vg":1.027,"status":1,"type":"WIND"},
		{"gen_id":150,"bus":159,"Pmax":6.592,"Pmin":0,"Qmax":2.637,"Qmin":-2.637,"Vg":1.0289,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":151,"bus":159,"Pmax":155.613,"Pmin":0,"Qmax":62.245,"Qmin":-62.245,"Vg":1.0289,"status":1,"type":"WIND"},
		{"gen_id":152,"bus":159,"Pmax":2.3,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0289,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":153,"bus":159,"Pmax":4.085,"Pmin":0,"Qmax":1.634,"Qmin":-1.634,"Vg":1.0289,"status":0,"type":"PV"},
		{"gen_id":154,"bus":160,"Pmax":24.419,"Pmin":0,"Qmax":9.768,"Qmin":-9.768,"Vg":1.0282,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":155,"bus":160,"Pmax":179.01,"Pmin":0,"Qmax":71.604,"Qmin":-71.604,"Vg":1.0282,"status":1,"type":"WIND"},
		{"gen_id":156,"bus":160,"Pmax":54.9,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0282,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":157,"bus":161,"Pmax":207.607,"Pmin":0,"Qmax":83.043,"Qmin":-83.043,"Vg":1.0185,"status":1,"type":"WIND"},
		{"gen_id":158,"bus":162,"Pmax":54.502,"Pmin":0,"Qmax":21.801,"Qmin":-21.801,"Vg":1.021,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":159,"bus":162,"Pmax":39.275,"Pmin":0,"Qmax":15.71,"Qmin":-15.71,"Vg":1.021,"status":1,"type":"WIND"},
		{"gen_id":160,"bus":162,"Pmax":2.8,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.021,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":161,"bus":163,"Pmax":200.365,"Pmin":0,"Qmax":80.146,"Qmin":-80.146,"Vg":1.0227,"status":1,"type":"WIND"},
		{"gen_id":162,"bus":163,"Pmax":6.7,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0227,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":163,"bus":164,"Pmax":13.1,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0276,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":164,"bus":164,"Pmax":42.71,"Pmin":0,"Qmax":17.084,"Qmin":-17.084,"Vg":1.0276,"status":0,"type":"PV"},
		{"gen_id":165,"bus":165,"Pmax":69.264,"Pmin":0,"Qmax":27.706,"Qmin":-27.706,"Vg":1.0098,"status":1,"type":"WIND"},
		{"gen_id":166,"bus":165,"Pmax":20.7,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0098,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":167,"bus":166,"Pmax":17.734,"Pmin":0,"Qmax":7.094,"Qmin":-7.094,"Vg":1.021,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":168,"bus":166,"Pmax":217.542,"Pmin":0,"Qmax":87.017,"Qmin":-87.017,"Vg":1.021,"status":1,"type":"WIND"},
		{"gen_id":169,"bus":166,"Pmax":0.186,"Pmin":0,"Qmax":0.074,"Qmin":-0.074,"Vg":1.021,"status":0,"type":"PV"},
		{"gen_id":170,"bus":167,"Pmax":0.836,"Pmin":0,"Qmax":0.334,"Qmin":-0.334,"Vg":1.0097,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":171,"bus":167,"Pmax":108.075,"Pmin":0,"Qmax":43.23,"Qmin":-43.23,"Vg":1.0097,"status":1,"type":"WIND"},
		{"gen_id":172,"bus":167,"Pmax":36.9,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0097,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":173,"bus":168,"Pmax":4.271,"Pmin":0,"Qmax":1.708,"Qmin":-1.708,"Vg":1.03,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":174,"bus":169,"Pmax":141.686,"Pmin":0,"Qmax":56.674,"Qmin":-56.674,"Vg":1.0272,"status":1,"type":"WIND"},
		{"gen_id":175,"bus":169,"Pmax":6.128,"Pmin":0,"Qmax":2.451,"Qmin":-2.451,"Vg":1.0272,"status":0,"type":"PV"},
		{"gen_id":176,"bus":170,"Pmax":86.534,"Pmin":0,"Qmax":34.614,"Qmin":-34.614,"Vg":1.0201,"status":1,"type":"WIND"},
		{"gen_id":177,"bus":170,"Pmax":3.6,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0201,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":178,"bus":171,"Pmax":0.6,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.0161,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":179,"bus":171,"Pmax":11.142,"Pmin":0,"Qmax":4.457,"Qmin":-4.457,"Vg":1.0161,"status":0,"type":"PV"},
		{"gen_id":180,"bus":172,"Pmax":49.766,"Pmin":0,"Qmax":19.907,"Qmin":-19.907,"Vg":1.009,"status":1,"type":"WIND"},
		{"gen_id":181,"bus":172,"Pmax":33,"Pmin":0,"Qmax":0,"Qmin":0,"Vg":1.009,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":182,"bus":173,"Pmax":30,"Pmin":15,"Qmax":15,"Qmin":-12,"Vg":1.0379,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":183,"bus":173,"Pmax":30,"Pmin":15,"Qmax":15,"Qmin":-12,"Vg":1.0379,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":184,"bus":173,"Pmax":30,"Pmin":15,"Qmax":15,"Qmin":-12,"Vg":1.0379,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":185,"bus":173,"Pmax":54,"Pmin":27,"Qmax":27,"Qmin":-21.6,"Vg":1.0379,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":186,"bus":174,"Pmax":21,"Pmin":10.5,"Qmax":10.5,"Qmin":-8.4,"Vg":1.0368,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":187,"bus":174,"Pmax":21,"Pmin":10.5,"Qmax":10.5,"Qmin":-8.4,"Vg":1.0368,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":188,"bus":175,"Pmax":54,"Pmin":27,"Qmax":27,"Qmin":-21.6,"Vg":1.0081,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":189,"bus":175,"Pmax":54,"Pmin":27,"Qmax":27,"Qmin":-21.6,"Vg":1.0081,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":190,"bus":176,"Pmax":22,"Pmin":11,"Qmax":11,"Qmin":-8.8,"Vg":1.0081,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":191,"bus":176,"Pmax":22,"Pmin":11,"Qmax":11,"Qmin":-8.8,"Vg":1.0081,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":192,"bus":177,"Pmax":34,"Pmin":-34,"Qmax":17,"Qmin":-13.6,"Vg":1.0396,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":193,"bus":177,"Pmax":34,"Pmin":-34,"Qmax":17,"Qmin":-13.6,"Vg":1.0396,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":194,"bus":178,"Pmax":29,"Pmin":14.5,"Qmax":14.5,"Qmin":-11.6,"Vg":1.0267,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":195,"bus":178,"Pmax":29,"Pmin":14.5,"Qmax":14.5,"Qmin":-11.6,"Vg":1.0267,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":196,"bus":179,"Pmax":62.5,"Pmin":31.25,"Qmax":31.25,"Qmin":-25,"Vg":1.0349,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":197,"bus":179,"Pmax":62.5,"Pmin":-62.5,"Qmax":31.25,"Qmin":-25,"Vg":1.0349,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":198,"bus":181,"Pmax":44,"Pmin":22,"Qmax":22,"Qmin":-17.6,"Vg":1.0359,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":199,"bus":181,"Pmax":44,"Pmin":22,"Qmax":22,"Qmin":-17.6,"Vg":1.0359,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":200,"bus":181,"Pmax":44,"Pmin":22,"Qmax":22,"Qmin":-17.6,"Vg":1.0359,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":201,"bus":182,"Pmax":95.5,"Pmin":-95.5,"Qmax":47.75,"Qmin":-38.2,"Vg":1.0373,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":202,"bus":182,"Pmax":95.5,"Pmin":-95.5,"Qmax":47.75,"Qmin":-38.2,"Vg":1.0373,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":203,"bus":183,"Pmax":295,"Pmin":118,"Qmax":177,"Qmin":-88.5,"Vg":1.0451,"status":1,"type":"CONV"},
		{"gen_id":204,"bus":187,"Pmax":53,"Pmin":26.5,"Qmax":26.5,"Qmin":-21.2,"Vg":1.0164,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":205,"bus":188,"Pmax":53,"Pmin":26.5,"Qmax":26.5,"Qmin":-21.2,"Vg":1.0164,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":206,"bus":189,"Pmax":53,"Pmin":26.5,"Qmax":26.5,"Qmin":-21.2,"Vg":1.0164,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":207,"bus":191,"Pmax":60,"Pmin":30,"Qmax":30,"Qmin":-24,"Vg":1.0454,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":208,"bus":191,"Pmax":60,"Pmin":30,"Qmax":30,"Qmin":-24,"Vg":1.0454,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":209,"bus":191,"Pmax":60,"Pmin":30,"Qmax":30,"Qmin":-24,"Vg":1.0454,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":210,"bus":191,"Pmax":189,"Pmin":94.5,"Qmax":94.5,"Qmin":-75.6,"Vg":1.0454,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":211,"bus":192,"Pmax":80,"Pmin":40,"Qmax":40,"Qmin":-32,"Vg":1.0421,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":212,"bus":192,"Pmax":80,"Pmin":40,"Qmax":40,"Qmin":-32,"Vg":1.0421,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":213,"bus":192,"Pmax":80,"Pmin":40,"Qmax":40,"Qmin":-32,"Vg":1.0421,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":214,"bus":194,"Pmax":80,"Pmin":40,"Qmax":40,"Qmin":-32,"Vg":1.0391,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":215,"bus":194,"Pmax":80,"Pmin":40,"Qmax":40,"Qmin":-32,"Vg":1.0391,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":216,"bus":194,"Pmax":80,"Pmin":40,"Qmax":40,"Qmin":-32,"Vg":1.0391,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":217,"bus":195,"Pmax":112,"Pmin":-112,"Qmax":56,"Qmin":-44.8,"Vg":1.0308,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":218,"bus":195,"Pmax":112,"Pmin":-112,"Qmax":56,"Qmin":-44.8,"Vg":1.0308,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":219,"bus":195,"Pmax":112,"Pmin":-112,"Qmax":56,"Qmin":-44.8,"Vg":1.0308,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":220,"bus":196,"Pmax":62,"Pmin":31,"Qmax":31,"Qmin":-24.8,"Vg":1.0399,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":221,"bus":196,"Pmax":62,"Pmin":31,"Qmax":31,"Qmin":-24.8,"Vg":1.0399,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":222,"bus":196,"Pmax":62,"Pmin":31,"Qmax":31,"Qmin":-24.8,"Vg":1.0399,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":223,"bus":198,"Pmax":76.5,"Pmin":-76.5,"Qmax":38.25,"Qmin":-30.6,"Vg":1.0427,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":224,"bus":198,"Pmax":76.5,"Pmin":-76.5,"Qmax":38.25,"Qmin":-30.6,"Vg":1.0427,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":225,"bus":200,"Pmax":65,"Pmin":32.5,"Qmax":32.5,"Qmin":-26,"Vg":1.0438,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":226,"bus":201,"Pmax":65,"Pmin":32.5,"Qmax":32.5,"Qmin":-26,"Vg":1.0438,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":227,"bus":202,"Pmax":65,"Pmin":32.5,"Qmax":32.5,"Qmin":-26,"Vg":1.0438,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":228,"bus":203,"Pmax":245,"Pmin":122.5,"Qmax":122.5,"Qmin":-98,"Vg":1.0438,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":229,"bus":206,"Pmax":70,"Pmin":35,"Qmax":35,"Qmin":-28,"Vg":1.0295,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":230,"bus":207,"Pmax":70,"Pmin":35,"Qmax":35,"Qmin":-28,"Vg":1.0296,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":231,"bus":218,"Pmax":67,"Pmin":33.5,"Qmax":33.5,"Qmin":-26.8,"Vg":1.0309,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":232,"bus":218,"Pmax":67,"Pmin":33.5,"Qmax":33.5,"Qmin":-26.8,"Vg":1.0309,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":233,"bus":218,"Pmax":67,"Pmin":33.5,"Qmax":33.5,"Qmin":-26.8,"Vg":1.0309,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":234,"bus":220,"Pmax":330,"Pmin":198,"Qmax":198,"Qmin":-99,"Vg":1.0305,"status":1,"type":"CONV"},
		{"gen_id":235,"bus":220,"Pmax":330,"Pmin":198,"Qmax":198,"Qmin":-99,"Vg":1.0305,"status":1,"type":"CONV"},
		{"gen_id":236,"bus":220,"Pmax":330,"Pmin":198,"Qmax":198,"Qmin":-99,"Vg":1.0305,"status":1,"type":"CONV"},
		{"gen_id":237,"bus":222,"Pmax":392,"Pmin":235.2,"Qmax":235.2,"Qmin":-117.6,"Vg":1.024,"status":1,"type":"CONV"},
		{"gen_id":238,"bus":225,"Pmax":191,"Pmin":95.5,"Qmax":95.5,"Qmin":-76.4,"Vg":1.0483,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":239,"bus":227,"Pmax":120,"Pmin":-120,"Qmax":60,"Qmin":-48,"Vg":1.0451,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":240,"bus":227,"Pmax":120,"Pmin":-120,"Qmax":60,"Qmin":-48,"Vg":1.0451,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":241,"bus":228,"Pmax":128,"Pmin":-128,"Qmax":64,"Qmin":-51.2,"Vg":1.0451,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":242,"bus":228,"Pmax":128,"Pmin":-128,"Qmax":64,"Qmin":-51.2,"Vg":1.0451,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":243,"bus":229,"Pmax":390,"Pmin":-390,"Qmax":195,"Qmin":-156,"Vg":1.0385,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":244,"bus":229,"Pmax":390,"Pmin":-390,"Qmax":195,"Qmin":-156,"Vg":1.0385,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":245,"bus":230,"Pmax":220,"Pmin":-220,"Qmax":110,"Qmin":-88,"Vg":1.0385,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":246,"bus":231,"Pmax":130.5,"Pmin":-130.5,"Qmax":65.25,"Qmin":-52.2,"Vg":1.043,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":247,"bus":231,"Pmax":130.5,"Pmin":-130.5,"Qmax":65.25,"Qmin":-52.2,"Vg":1.043,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":248,"bus":232,"Pmax":315,"Pmin":157.5,"Qmax":157.5,"Qmin":-126,"Vg":1.0424,"status":0,"type":"RES_CONTROLLABLE"},
		{"gen_id":249,"bus":233,"Pmax":315,"Pmin":157.5,"Qmax":157.5,"Qmin":-126,"Vg":1.0424,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":250,"bus":234,"Pmax":295,"Pmin":118,"Qmax":177,"Qmin":-88.5,"Vg":1.0456,"status":1,"type":"CONV"},
		{"gen_id":251,"bus":235,"Pmax":295,"Pmin":118,"Qmax":177,"Qmin":-88.5,"Vg":1.0456,"status":1,"type":"CONV"},
		{"gen_id":252,"bus":236,"Pmax":295,"Pmin":118,"Qmax":177,"Qmin":-88.5,"Vg":1.0456,"status":1,"type":"CONV"},
		{"gen_id":253,"bus":237,"Pmax":288,"Pmin":115.2,"Qmax":172.8,"Qmin":-86.4,"Vg":1.0453,"status":1,"type":"CONV"},
		{"gen_id":254,"bus":238,"Pmax":288,"Pmin":115.2,"Qmax":172.8,"Qmin":-86.4,"Vg":1.0453,"status":1,"type":"CONV"},
		{"gen_id":255,"bus":239,"Pmax":392,"Pmin":235.2,"Qmax":235.2,"Qmin":-117.6,"Vg":1.0414,"status":1,"type":"CONV"},
		{"gen_id":256,"bus":240,"Pmax":392,"Pmin":235.2,"Qmax":235.2,"Qmin":-117.6,"Vg":1.0414,"status":1,"type":"CONV"},
		{"gen_id":257,"bus":241,"Pmax":413,"Pmin":247.8,"Qmax":247.8,"Qmin":-123.9,"Vg":1.0438,"status":1,"type":"CONV"},
		{"gen_id":258,"bus":242,"Pmax":413,"Pmin":247.8,"Qmax":247.8,"Qmin":-123.9,"Vg":1.0436,"status":1,"type":"CONV"},
		{"gen_id":259,"bus":243,"Pmax":418.5,"Pmin":251.1,"Qmax":251.1,"Qmin":-125.55,"Vg":1.0453,"status":0,"type":"CONV"},
		{"gen_id":260,"bus":244,"Pmax":418.5,"Pmin":251.1,"Qmax":251.1,"Qmin":-125.55,"Vg":1.0453,"status":0,"type":"CONV"},
		{"gen_id":261,"bus":250,"Pmax":46.795,"Pmin":0,"Qmax":18.718,"Qmin":-18.718,"Vg":1.0407,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":262,"bus":251,"Pmax":105.846,"Pmin":0,"Qmax":42.339,"Qmin":-42.339,"Vg":1.0261,"status":1,"type":"WIND"},
		{"gen_id":263,"bus":252,"Pmax":167.683,"Pmin":0,"Qmax":67.073,"Qmin":-67.073,"Vg":1.0305,"status":1,"type":"WIND"},
		{"gen_id":264,"bus":253,"Pmax":113.831,"Pmin":0,"Qmax":45.532,"Qmin":-45.532,"Vg":1.0275,"status":1,"type":"WIND"},
		{"gen_id":265,"bus":254,"Pmax":239.547,"Pmin":0,"Qmax":95.819,"Qmin":-95.819,"Vg":1.0327,"status":1,"type":"WIND"},
		{"gen_id":266,"bus":255,"Pmax":188.295,"Pmin":0,"Qmax":75.318,"Qmin":-75.318,"Vg":1.0398,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":267,"bus":262,"Pmax":221.442,"Pmin":0,"Qmax":88.577,"Qmin":-88.577,"Vg":1.0261,"status":1,"type":"WIND"},
		{"gen_id":268,"bus":263,"Pmax":123.487,"Pmin":0,"Qmax":49.395,"Qmin":-49.395,"Vg":1.0256,"status":1,"type":"WIND"},
		{"gen_id":269,"bus":264,"Pmax":255.424,"Pmin":0,"Qmax":102.17,"Qmin":-102.17,"Vg":1.029,"status":1,"type":"WIND"},
		{"gen_id":270,"bus":265,"Pmax":101.575,"Pmin":0,"Qmax":40.63,"Qmin":-40.63,"Vg":1.0256,"status":1,"type":"WIND"},
		{"gen_id":271,"bus":266,"Pmax":129.987,"Pmin":0,"Qmax":51.995,"Qmin":-51.995,"Vg":1.0256,"status":1,"type":"WIND"},
		{"gen_id":272,"bus":267,"Pmax":167.126,"Pmin":0,"Qmax":66.85,"Qmin":-66.85,"Vg":1.0305,"status":1,"type":"WIND"},
		{"gen_id":273,"bus":268,"Pmax":145.214,"Pmin":0,"Qmax":58.086,"Qmin":-58.086,"Vg":1.0431,"status":1,"type":"WIND"},
		{"gen_id":274,"bus":273,"Pmax":39,"Pmin":19.5,"Qmax":19.5,"Qmin":-15.6,"Vg":1.0312,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":275,"bus":273,"Pmax":39,"Pmin":19.5,"Qmax":19.5,"Qmin":-15.6,"Vg":1.0312,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":276,"bus":273,"Pmax":39,"Pmin":19.5,"Qmax":19.5,"Qmin":-15.6,"Vg":1.0312,"status":1,"type":"RES_CONTROLLABLE"},
		{"gen_id":277,"bus":293,"Pmax":25,"Pmin":0,"Qmax":10,"Qmin":-10,"Vg":1.0122,"status":0,"type":"WIND"}
	],
	"loads": [
		{"load_id": 1, "bus": 11, "status": 1, "fl_reg": 0},
		{"load_id": 2, "bus": 13, "status": 1, "fl_reg": 0},
		{"load_id": 3, "bus": 26, "status": 1, "fl_reg": 0},
		{"load_id": 4, "bus": 27, "status": 1, "fl_reg": 0},
		{"load_id": 5, "bus": 28, "status": 1, "fl_reg": 0},
		{"load_id": 6, "bus": 67, "status": 1, "fl_reg": 0},
		{"load_id": 7, "bus": 108, "status": 1, "fl_reg": 1},
		{"load_id": 8, "bus": 109, "status": 1, "fl_reg": 1},
		{"load_id": 9, "bus": 110, "status": 1, "fl_reg": 1},
		{"load_id": 10, "bus": 111, "status": 1, "fl_reg": 1},
		{"load_id": 11, "bus": 112, "status": 1, "fl_reg": 1},
		{"load_id": 12, "bus": 113, "status": 1, "fl_reg": 1},
		{"load_id": 13, "bus": 114, "status": 1, "fl_reg": 1},
		{"load_id": 14, "bus": 115, "status": 1, "fl_reg": 1},
		{"load_id": 15, "bus": 116, "status": 1, "fl_reg": 1},
		{"load_id": 16, "bus": 117, "status": 1, "fl_reg": 1},
		{"load_id": 17, "bus": 118, "status": 1, "fl_reg": 1},
		{"load_id": 18, "bus": 119, "status": 1, "fl_reg": 1},
		{"load_id": 19, "bus": 120, "status": 1, "fl_reg": 1},
		{"load_id": 20, "bus": 121, "status": 1, "fl_reg": 1},
		{"load_id": 21, "bus": 122, "status": 1, "fl_reg": 1},
		{"load_id": 22, "bus": 123, "status": 1, "fl_reg": 1},
		{"load_id": 23, "bus": 124, "status": 1, "fl_reg": 1},
		{"load_id": 24, "bus": 125, "status": 1, "fl_reg": 1},
		{"load_id": 25, "bus": 126, "status": 1, "fl_reg": 1},
		{"load_id": 26, "bus": 127, "status": 1, "fl_reg": 1},
		{"load_id": 27, "bus": 128, "status": 1, "fl_reg": 1},
		{"load_id": 28, "bus": 129, "status": 1, "fl_reg": 1},
		{"load_id": 29, "bus": 130, "status": 1, "fl_reg": 1},
		{"load_id": 30, "bus": 131, "status": 1, "fl_reg": 1},
		{"load_id": 31, "bus": 132, "status": 1, "fl_reg": 1},
		{"load_id": 32, "bus": 133, "status": 1, "fl_reg": 1},
		{"load_id": 33, "bus": 134, "status": 1, "fl_reg": 1},
		{"load_id": 34, "bus": 135, "status": 1, "fl_reg": 1},
		{"load_id": 35, "bus": 136, "status": 1, "fl_reg": 1},
		{"load_id": 36, "bus": 137, "status": 1, "fl_reg": 1},
		{"load_id": 37, "bus": 138, "status": 1, "fl_reg": 1},
		{"load_id": 38, "bus": 139, "status": 1, "fl_reg": 1},
		{"load_id": 39, "bus": 140, "status": 1, "fl_reg": 1},
		{"load_id": 40, "bus": 141, "status": 1, "fl_reg": 1},
		{"load_id": 41, "bus": 142, "status": 1, "fl_reg": 1},
		{"load_id": 42, "bus": 143, "status": 1, "fl_reg": 1},
		{"load_id": 43, "bus": 144, "status": 1, "fl_reg": 1},
		{"load_id": 44, "bus": 145, "status": 1, "fl_reg": 1},
		{"load_id": 45, "bus": 146, "status": 1, "fl_reg": 1},
		{"load_id": 46, "bus": 147, "status": 1, "fl_reg": 1},
		{"load_id": 47, "bus": 149, "status": 1, "fl_reg": 1},
		{"load_id": 48, "bus": 150, "status": 1, "fl_reg": 1},
		{"load_id": 49, "bus": 151, "status": 1, "fl_reg": 1},
		{"load_id": 50, "bus": 152, "status": 1, "fl_reg": 1},
		{"load_id": 51, "bus": 153, "status": 1, "fl_reg": 1},
		{"load_id": 52, "bus": 154, "status": 1, "fl_reg": 1},
		{"load_id": 53, "bus": 155, "status": 1, "fl_reg": 1},
		{"load_id": 54, "bus": 156, "status": 1, "fl_reg": 1},
		{"load_id": 55, "bus": 157, "status": 1, "fl_reg": 1},
		{"load_id": 56, "bus": 158, "status": 1, "fl_reg": 1},
		{"load_id": 57, "bus": 159, "status": 1, "fl_reg": 1},
		{"load_id": 58, "bus": 160, "status": 1, "fl_reg": 1},
		{"load_id": 59, "bus": 161, "status": 1, "fl_reg": 1},
		{"load_id": 60, "bus": 162, "status": 1, "fl_reg": 1},
		{"load_id": 61, "bus": 163, "status": 1, "fl_reg": 1},
		{"load_id": 62, "bus": 164, "status": 1, "fl_reg": 1},
		{"load_id": 63, "bus": 165, "status": 1, "fl_reg": 1},
		{"load_id": 64, "bus": 166, "status": 1, "fl_reg": 1},
		{"load_id": 65, "bus": 167, "status": 1, "fl_reg": 1},
		{"load_id": 66, "bus": 168, "status": 1, "fl_reg": 1},
		{"load_id": 67, "bus": 169, "status": 1, "fl_reg": 1},
		{"load_id": 68, "bus": 170, "status": 1, "fl_reg": 1},
		{"load_id": 69, "bus": 171, "status": 1, "fl_reg": 1},
		{"load_id": 70, "bus": 172, "status": 1, "fl_reg": 1},
		{"load_id": 71, "bus": 245, "status": 1, "fl_reg": 0},
		{"load_id": 72, "bus": 246, "status": 1, "fl_reg": 0},
		{"load_id": 73, "bus": 247, "status": 1, "fl_reg": 0},
		{"load_id": 74, "bus": 248, "status": 1, "fl_reg": 0},
		{"load_id": 75, "bus": 249, "status": 1, "fl_reg": 0},
		{"load_id": 76, "bus": 250, "status": 1, "fl_reg": 0},
		{"load_id": 77, "bus": 255, "status": 1, "fl_reg": 0},
		{"load_id": 78, "bus": 256, "status": 1, "fl_reg": 0},
		{"load_id": 79, "bus": 257, "status": 1, "fl_reg": 0},
		{"load_id": 80, "bus": 258, "status": 1, "fl_reg": 0},
		{"load_id": 81, "bus": 259, "status": 1, "fl_reg": 0},
		{"load_id": 82, "bus": 260, "status": 1, "fl_reg": 0},
		{"load_id": 83, "bus": 261, "status": 1, "fl_reg": 0}
	],	
	"lines": [
		{"branch_id": 1, "fbus": 8, "tbus": 24, "r": 0.02945, "x": 0.09879, "b": 0.03302, "rating": 130, "status": 0},
		{"branch_id": 2, "fbus": 8, "tbus": 176, "r": 0.02007, "x": 0.06867, "b": 0.02205, "rating": 104, "status": 1},
		{"branch_id": 3, "fbus": 8, "tbus": 176, "r": 0.02014, "x": 0.06872, "b": 0.02229, "rating": 104, "status": 1},
		{"branch_id": 4, "fbus": 9, "tbus": 14, "r": 0.00146, "x": 0.00787, "b": 0.00265, "rating": 260, "status": 1},
		{"branch_id": 5, "fbus": 9, "tbus": 14, "r": 0.00146, "x": 0.00769, "b": 0.0026, "rating": 260, "status": 1},
		{"branch_id": 6, "fbus": 9, "tbus": 14, "r": 0.00137, "x": 0.00737, "b": 0.0025, "rating": 203, "status": 1},
		{"branch_id": 7, "fbus": 10, "tbus": 19, "r": 0.02098, "x": 0.11168, "b": 0.03801, "rating": 260, "status": 1},
		{"branch_id": 8, "fbus": 10, "tbus": 22, "r": 0.02445, "x": 0.08166, "b": 0.02747, "rating": 206, "status": 1},
		{"branch_id": 9, "fbus": 10, "tbus": 26, "r": 0.00777, "x": 0.04761, "b": 0.0164, "rating": 260, "status": 1},
		{"branch_id": 10, "fbus": 11, "tbus": 14, "r": 0.0203, "x": 0.07019, "b": 0.02214, "rating": 206, "status": 1},
		{"branch_id": 11, "fbus": 11, "tbus": 14, "r": 0.0201, "x": 0.06862, "b": 0.02204, "rating": 222, "status": 1},
		{"branch_id": 12, "fbus": 12, "tbus": 22, "r": 0.02823, "x": 0.10553, "b": 0.04049, "rating": 222, "status": 1},
		{"branch_id": 13, "fbus": 12, "tbus": 23, "r": 0.01953, "x": 0.08771, "b": 0.03214, "rating": 222, "status": 1},
		{"branch_id": 14, "fbus": 12, "tbus": 29, "r": 0.01515, "x": 0.04945, "b": 0.01745, "rating": 222, "status": 1},
		{"branch_id": 15, "fbus": 12, "tbus": 29, "r": 0.01515, "x": 0.04945, "b": 0.01745, "rating": 222, "status": 1},
		{"branch_id": 16, "fbus": 12, "tbus": 29, "r": 0.00551, "x": 0.05765, "b": 0.03609, "rating": 260, "status": 1},
		{"branch_id": 17, "fbus": 12, "tbus": 34, "r": 0.02334, "x": 0.12013, "b": 0.04435, "rating": 260, "status": 1},
		{"branch_id": 18, "fbus": 13, "tbus": 14, "r": 0.00788, "x": 0.04049, "b": 0.01506, "rating": 260, "status": 1},
		{"branch_id": 19, "fbus": 13, "tbus": 14, "r": 0.00788, "x": 0.04049, "b": 0.01506, "rating": 260, "status": 1},
		{"branch_id": 20, "fbus": 13, "tbus": 20, "r": 0.00745, "x": 0.02441, "b": 0.00855, "rating": 221, "status": 1},
		{"branch_id": 21, "fbus": 13, "tbus": 20, "r": 0.00745, "x": 0.02441, "b": 0.00855, "rating": 221, "status": 1},
		{"branch_id": 22, "fbus": 13, "tbus": 180, "r": 0.00411, "x": 0.0211, "b": 0.00788, "rating": 260, "status": 1},
		{"branch_id": 23, "fbus": 13, "tbus": 246, "r": 0.00422, "x": 0.02163, "b": 0.00811, "rating": 260, "status": 1},
		{"branch_id": 24, "fbus": 14, "tbus": 180, "r": 0.00411, "x": 0.0211, "b": 0.00788, "rating": 260, "status": 1},
		{"branch_id": 25, "fbus": 14, "tbus": 185, "r": 0.01114, "x": 0.03788, "b": 0.01266, "rating": 222, "status": 1},
		{"branch_id": 26, "fbus": 14, "tbus": 186, "r": 0.02662, "x": 0.09054, "b": 0.02905, "rating": 222, "status": 1},
		{"branch_id": 27, "fbus": 14, "tbus": 246, "r": 0.00408, "x": 0.02092, "b": 0.00779, "rating": 260, "status": 1},
		{"branch_id": 28, "fbus": 15, "tbus": 22, "r": 0.02154, "x": 0.10932, "b": 0.04126, "rating": 260, "status": 1},
		{"branch_id": 29, "fbus": 15, "tbus": 22, "r": 0.02154, "x": 0.10932, "b": 0.04126, "rating": 260, "status": 1},
		{"branch_id": 30, "fbus": 15, "tbus": 26, "r": 0.00974, "x": 0.05968, "b": 0.02055, "rating": 260, "status": 1},
		{"branch_id": 31, "fbus": 15, "tbus": 27, "r": 0.02701, "x": 0.09576, "b": 0.03037, "rating": 222, "status": 1},
		{"branch_id": 32, "fbus": 15, "tbus": 28, "r": 0.03335, "x": 0.10915, "b": 0.03827, "rating": 222, "status": 1},
		{"branch_id": 33, "fbus": 15, "tbus": 29, "r": 0.05251, "x": 0.17172, "b": 0.06032, "rating": 222, "status": 1},
		{"branch_id": 34, "fbus": 15, "tbus": 183, "r": 0.00164, "x": 0.01656, "b": 0.01111, "rating": 340, "status": 1},
		{"branch_id": 35, "fbus": 15, "tbus": 250, "r": 0.00184, "x": 0.00954, "b": 0.00342, "rating": 130, "status": 1},
		{"branch_id": 36, "fbus": 15, "tbus": 250, "r": 0.00187, "x": 0.00974, "b": 0.00349, "rating": 130, "status": 1},
		{"branch_id": 37, "fbus": 15, "tbus": 255, "r": 0.00282, "x": 0.01157, "b": 0.02727, "rating": 296, "status": 1},
		{"branch_id": 38, "fbus": 16, "tbus": 178, "r": 0.00839, "x": 0.03586, "b": 0.01167, "rating": 130, "status": 1},
		{"branch_id": 39, "fbus": 17, "tbus": 21, "r": 0.01658, "x": 0.06789, "b": 0.02323, "rating": 222, "status": 1},
		{"branch_id": 40, "fbus": 17, "tbus": 21, "r": 0.009, "x": 0.0572, "b": 0.0248, "rating": 296, "status": 1},
		{"branch_id": 41, "fbus": 17, "tbus": 25, "r": 0.01638, "x": 0.06453, "b": 0.02191, "rating": 153, "status": 1},
		{"branch_id": 42, "fbus": 17, "tbus": 184, "r": 0.01106, "x": 0.03018, "b": 0.01032, "rating": 134, "status": 1},
		{"branch_id": 43, "fbus": 18, "tbus": 25, "r": 0.01295, "x": 0.04125, "b": 0.01502, "rating": 153, "status": 1},
		{"branch_id": 44, "fbus": 18, "tbus": 25, "r": 0.01293, "x": 0.04111, "b": 0.01508, "rating": 153, "status": 1},
		{"branch_id": 45, "fbus": 18, "tbus": 32, "r": 0.02192, "x": 0.07804, "b": 0.02533, "rating": 222, "status": 1},
		{"branch_id": 46, "fbus": 19, "tbus": 186, "r": 0.02662, "x": 0.09054, "b": 0.02905, "rating": 222, "status": 1},
		{"branch_id": 47, "fbus": 21, "tbus": 30, "r": 0.01441, "x": 0.06067, "b": 0.0208, "rating": 222, "status": 1},
		{"branch_id": 48, "fbus": 21, "tbus": 251, "r": 0.0061, "x": 0.0418, "b": 0.0195, "rating": 296, "status": 1},
		{"branch_id": 49, "fbus": 22, "tbus": 34, "r": 0.01325, "x": 0.06238, "b": 0.06238, "rating": 411, "status": 1},
		{"branch_id": 50, "fbus": 22, "tbus": 245, "r": 0.01212, "x": 0.04116, "b": 0.01324, "rating": 130, "status": 1},
		{"branch_id": 51, "fbus": 23, "tbus": 34, "r": 0.01185, "x": 0.06135, "b": 0.02247, "rating": 260, "status": 1},
		{"branch_id": 52, "fbus": 23, "tbus": 34, "r": 0.01185, "x": 0.06135, "b": 0.02247, "rating": 260, "status": 1},
		{"branch_id": 53, "fbus": 23, "tbus": 34, "r": 0.0158, "x": 0.07475, "b": 0.0273, "rating": 260, "status": 1},
		{"branch_id": 54, "fbus": 24, "tbus": 31, "r": 0.0031, "x": 0.03271, "b": 0.0754, "rating": 520, "status": 1},
		{"branch_id": 55, "fbus": 24, "tbus": 35, "r": 0.01164, "x": 0.1266, "b": 0.06946, "rating": 296, "status": 1},
		{"branch_id": 56, "fbus": 24, "tbus": 181, "r": 0.00436, "x": 0.01464, "b": 0.00484, "rating": 195, "status": 1},
		{"branch_id": 57, "fbus": 24, "tbus": 248, "r": 0.00715, "x": 0.03705, "b": 0.0135, "rating": 381, "status": 1},
		{"branch_id": 58, "fbus": 24, "tbus": 248, "r": 0.00715, "x": 0.03705, "b": 0.0135, "rating": 381, "status": 1},
		{"branch_id": 59, "fbus": 24, "tbus": 252, "r": 0.0124, "x": 0.06509, "b": 0.02314, "rating": 260, "status": 1},
		{"branch_id": 60, "fbus": 25, "tbus": 32, "r": 0.01065, "x": 0.03476, "b": 0.01219, "rating": 222, "status": 1},
		{"branch_id": 61, "fbus": 25, "tbus": 32, "r": 0.01069, "x": 0.03488, "b": 0.01223, "rating": 222, "status": 1},
		{"branch_id": 62, "fbus": 25, "tbus": 32, "r": 0.00504, "x": 0.0269, "b": 0.01516, "rating": 260, "status": 1},
		{"branch_id": 63, "fbus": 27, "tbus": 185, "r": 0.01114, "x": 0.03788, "b": 0.01266, "rating": 222, "status": 1},
		{"branch_id": 64, "fbus": 28, "tbus": 29, "r": 0.01921, "x": 0.06275, "b": 0.0221, "rating": 222, "status": 1},
		{"branch_id": 65, "fbus": 30, "tbus": 32, "r": 0.00729, "x": 0.02383, "b": 0.00834, "rating": 222, "status": 1},
		{"branch_id": 66, "fbus": 30, "tbus": 32, "r": 0.00729, "x": 0.02383, "b": 0.00834, "rating": 222, "status": 1},
		{"branch_id": 67, "fbus": 30, "tbus": 32, "r": 0.00732, "x": 0.02829, "b": 0.00946, "rating": 222, "status": 1},
		{"branch_id": 68, "fbus": 30, "tbus": 33, "r": 0.0026, "x": 0.02724, "b": 0.0164, "rating": 520, "status": 1},
		{"branch_id": 69, "fbus": 30, "tbus": 174, "r": 0.00358, "x": 0.02407, "b": 0.009, "rating": 260, "status": 1},
		{"branch_id": 70, "fbus": 30, "tbus": 179, "r": 0.00403, "x": 0.0137, "b": 0.0044, "rating": 153, "status": 1},
		{"branch_id": 71, "fbus": 30, "tbus": 184, "r": 0.01106, "x": 0.03018, "b": 0.01032, "rating": 134, "status": 1},
		{"branch_id": 72, "fbus": 31, "tbus": 248, "r": 0.00715, "x": 0.03705, "b": 0.0135, "rating": 381, "status": 1},
		{"branch_id": 73, "fbus": 31, "tbus": 248, "r": 0.00715, "x": 0.03705, "b": 0.0135, "rating": 381, "status": 1},
		{"branch_id": 74, "fbus": 31, "tbus": 253, "r": 0.01091, "x": 0.05722, "b": 0.02036, "rating": 260, "status": 1},
		{"branch_id": 75, "fbus": 32, "tbus": 33, "r": 0.00695, "x": 0.04818, "b": 0.02461, "rating": 520, "status": 1},
		{"branch_id": 76, "fbus": 32, "tbus": 254, "r": 0.01869, "x": 0.10188, "b": 0.0332, "rating": 296, "status": 1},
		{"branch_id": 77, "fbus": 32, "tbus": 254, "r": 0.01869, "x": 0.10188, "b": 0.0332, "rating": 296, "status": 1},
		{"branch_id": 78, "fbus": 33, "tbus": 173, "r": 0.00082, "x": 0.00526, "b": 0.002, "rating": 348, "status": 1},
		{"branch_id": 79, "fbus": 33, "tbus": 177, "r": 0.0083, "x": 0.0288, "b": 0.00938, "rating": 104, "status": 1},
		{"branch_id": 80, "fbus": 33, "tbus": 182, "r": 0.00023, "x": 0.00161, "b": 0.00056, "rating": 348, "status": 1},
		{"branch_id": 81, "fbus": 33, "tbus": 184, "r": 0.00504, "x": 0.03382, "b": 0.01267, "rating": 322, "status": 1},
		{"branch_id": 82, "fbus": 36, "tbus": 64, "r": 0.00418, "x": 0.02292, "b": 0.1377, "rating": 804, "status": 1},
		{"branch_id": 83, "fbus": 36, "tbus": 71, "r": 0.00396, "x": 0.02133, "b": 0.13035, "rating": 804, "status": 1},
		{"branch_id": 84, "fbus": 36, "tbus": 187, "r": 0.00011, "x": 0.0006, "b": 0.00094, "rating": 191, "status": 1},
		{"branch_id": 85, "fbus": 36, "tbus": 188, "r": 0.00018, "x": 0.00061, "b": 0.00092, "rating": 191, "status": 1},
		{"branch_id": 86, "fbus": 36, "tbus": 189, "r": 0.00018, "x": 0.00061, "b": 0.00092, "rating": 191, "status": 1},
		{"branch_id": 87, "fbus": 37, "tbus": 59, "r": 0.00168, "x": 0.00382, "b": 0.35975, "rating": 493, "status": 1},
		{"branch_id": 88, "fbus": 37, "tbus": 213, "r": 0.00017, "x": 0.00044, "b": 0.04927, "rating": 322, "status": 1},
		{"branch_id": 89, "fbus": 37, "tbus": 214, "r": 0.00017, "x": 0.00044, "b": 0.04927, "rating": 322, "status": 1},
		{"branch_id": 90, "fbus": 37, "tbus": 215, "r": 0.00017, "x": 0.00044, "b": 0.04927, "rating": 322, "status": 1},
		{"branch_id": 91, "fbus": 37, "tbus": 216, "r": 0.00017, "x": 0.00044, "b": 0.04927, "rating": 322, "status": 1},
		{"branch_id": 92, "fbus": 38, "tbus": 208, "r": 0.00048, "x": 0.00109, "b": 0.10268, "rating": 493, "status": 1},
		{"branch_id": 93, "fbus": 38, "tbus": 209, "r": 0.00048, "x": 0.00108, "b": 0.10056, "rating": 493, "status": 1},
		{"branch_id": 94, "fbus": 39, "tbus": 45, "r": 0.01696, "x": 0.09185, "b": 0.14133, "rating": 381, "status": 1},
		{"branch_id": 95, "fbus": 39, "tbus": 69, "r": 0.00691, "x": 0.03721, "b": 0.05799, "rating": 381, "status": 1},
		{"branch_id": 96, "fbus": 39, "tbus": 69, "r": 0.00687, "x": 0.03725, "b": 0.05671, "rating": 381, "status": 1},
		{"branch_id": 97, "fbus": 39, "tbus": 71, "r": 0.00183, "x": 0.01006, "b": 0.05957, "rating": 762, "status": 1},
		{"branch_id": 98, "fbus": 39, "tbus": 78, "r": 0.00658, "x": 0.03647, "b": 0.05332, "rating": 435, "status": 1},
		{"branch_id": 99, "fbus": 39, "tbus": 195, "r": 0.00484, "x": 0.02634, "b": 0.04046, "rating": 297, "status": 1},
		{"branch_id": 100, "fbus": 39, "tbus": 199, "r": 0.00873, "x": 0.04861, "b": 0.0707, "rating": 381, "status": 1},
		{"branch_id": 101, "fbus": 39, "tbus": 258, "r": 0.00326, "x": 0.0181, "b": 0.02629, "rating": 435, "status": 1},
		{"branch_id": 102, "fbus": 39, "tbus": 258, "r": 0.0024, "x": 0.01307, "b": 0.02007, "rating": 297, "status": 1},
		{"branch_id": 103, "fbus": 40, "tbus": 51, "r": 0.00874, "x": 0.04843, "b": 0.07272, "rating": 435, "status": 1},
		{"branch_id": 104, "fbus": 40, "tbus": 65, "r": 0.00985, "x": 0.05518, "b": 0.07982, "rating": 381, "status": 1},
		{"branch_id": 105, "fbus": 40, "tbus": 65, "r": 0.00944, "x": 0.05439, "b": 0.07975, "rating": 381, "status": 1},
		{"branch_id": 106, "fbus": 40, "tbus": 196, "r": 0.00017, "x": 0.00091, "b": 0.00135, "rating": 297, "status": 1},
		{"branch_id": 107, "fbus": 40, "tbus": 198, "r": 0.00214, "x": 0.01565, "b": 0.02877, "rating": 511, "status": 1},
		{"branch_id": 108, "fbus": 40, "tbus": 5, "r": 0.0063, "x": 0.03584, "b": 0.05497, "rating": 435, "status": 1},
		{"branch_id": 109, "fbus": 40, "tbus": 5, "r": 0.00636, "x": 0.03628, "b": 0.05564, "rating": 435, "status": 1},
		{"branch_id": 110, "fbus": 40, "tbus": 6, "r": 0.00481, "x": 0.0267, "b": 0.03939, "rating": 430, "status": 1},
		{"branch_id": 111, "fbus": 41, "tbus": 53, "r": 0.00145, "x": 0.00845, "b": 0.01465, "rating": 381, "status": 1},
		{"branch_id": 112, "fbus": 41, "tbus": 53, "r": 0.00078, "x": 0.00546, "b": 0.00902, "rating": 381, "status": 1},
		{"branch_id": 113, "fbus": 41, "tbus": 57, "r": 0.00318, "x": 0.0166, "b": 0.02798, "rating": 381, "status": 1},
		{"branch_id": 114, "fbus": 41, "tbus": 68, "r": 0.00084, "x": 0.00572, "b": 0.00995, "rating": 472, "status": 1},
		{"branch_id": 115, "fbus": 41, "tbus": 68, "r": 0.0017, "x": 0.00386, "b": 0.36133, "rating": 493, "status": 1},
		{"branch_id": 116, "fbus": 41, "tbus": 210, "r": 0.00056, "x": 0.00586, "b": 0.01715, "rating": 762, "status": 1},
		{"branch_id": 117, "fbus": 41, "tbus": 211, "r": 0.00221, "x": 0.02313, "b": 0.06702, "rating": 762, "status": 1},
		{"branch_id": 118, "fbus": 42, "tbus": 78, "r": 0.00448, "x": 0.02493, "b": 0.03617, "rating": 435, "status": 1},
		{"branch_id": 119, "fbus": 42, "tbus": 78, "r": 0.00448, "x": 0.02494, "b": 0.03619, "rating": 435, "status": 1},
		{"branch_id": 120, "fbus": 42, "tbus": 257, "r": 0.00276, "x": 0.01543, "b": 0.0223, "rating": 381, "status": 1},
		{"branch_id": 121, "fbus": 42, "tbus": 257, "r": 0.00274, "x": 0.01524, "b": 0.02237, "rating": 381, "status": 1},
		{"branch_id": 122, "fbus": 43, "tbus": 58, "r": 0.0021, "x": 0.00476, "b": 0.44633, "rating": 493, "status": 1},
		{"branch_id": 123, "fbus": 43, "tbus": 76, "r": 0.00113, "x": 0.00321, "b": 0.34652, "rating": 446, "status": 1},
		{"branch_id": 124, "fbus": 43, "tbus": 76, "r": 0.00113, "x": 0.0032, "b": 0.34511, "rating": 446, "status": 1},
		{"branch_id": 125, "fbus": 43, "tbus": 204, "r": 0.00146, "x": 0.00771, "b": 0.01235, "rating": 381, "status": 1},
		{"branch_id": 126, "fbus": 43, "tbus": 205, "r": 0.00063, "x": 0.00332, "b": 0.00533, "rating": 381, "status": 1},
		{"branch_id": 127, "fbus": 43, "tbus": 219, "r": 0.00083, "x": 0.00445, "b": 0.00676, "rating": 381, "status": 1},
		{"branch_id": 128, "fbus": 44, "tbus": 48, "r": 0.00396, "x": 0.02139, "b": 0.03311, "rating": 381, "status": 1},
		{"branch_id": 129, "fbus": 44, "tbus": 66, "r": 0.00779, "x": 0.04029, "b": 0.06834, "rating": 381, "status": 1},
		{"branch_id": 130, "fbus": 44, "tbus": 66, "r": 0.00311, "x": 0.0308, "b": 0.09461, "rating": 1021, "status": 1},
		{"branch_id": 131, "fbus": 44, "tbus": 193, "r": 0.00504, "x": 0.02686, "b": 0.04234, "rating": 381, "status": 1},
		{"branch_id": 132, "fbus": 45, "tbus": 46, "r": 0.0065, "x": 0.0351, "b": 0.0527, "rating": 435, "status": 1},
		{"branch_id": 133, "fbus": 45, "tbus": 46, "r": 0.00608, "x": 0.03139, "b": 0.0542, "rating": 435, "status": 1},
		{"branch_id": 134, "fbus": 45, "tbus": 46, "r": 0.00614, "x": 0.03155, "b": 0.05417, "rating": 435, "status": 1},
		{"branch_id": 135, "fbus": 45, "tbus": 74, "r": 0.00586, "x": 0.03263, "b": 0.04775, "rating": 381, "status": 1},
		{"branch_id": 136, "fbus": 45, "tbus": 199, "r": 0.00873, "x": 0.04861, "b": 0.0707, "rating": 381, "status": 1},
		{"branch_id": 137, "fbus": 46, "tbus": 50, "r": 0.00409, "x": 0.02221, "b": 0.03328, "rating": 435, "status": 1},
		{"branch_id": 138, "fbus": 46, "tbus": 64, "r": 0.00275, "x": 0.0151, "b": 0.09065, "rating": 804, "status": 1},
		{"branch_id": 139, "fbus": 46, "tbus": 214, "r": 0.00477, "x": 0.02559, "b": 0.04001, "rating": 381, "status": 1},
		{"branch_id": 140, "fbus": 46, "tbus": 216, "r": 0.00465, "x": 0.02524, "b": 0.03797, "rating": 435, "status": 1},
		{"branch_id": 141, "fbus": 46, "tbus": 222, "r": 0.00006, "x": 0.00021, "b": 0.02068, "rating": 438, "status": 1},
		{"branch_id": 142, "fbus": 46, "tbus": 260, "r": 0.00913, "x": 0.04888, "b": 0.07531, "rating": 381, "status": 1},
		{"branch_id": 143, "fbus": 47, "tbus": 57, "r": 0.01028, "x": 0.05388, "b": 0.08954, "rating": 381, "status": 1},
		{"branch_id": 144, "fbus": 47, "tbus": 61, "r": 0.00034, "x": 0.00182, "b": 0.00285, "rating": 297, "status": 1},
		{"branch_id": 145, "fbus": 47, "tbus": 66, "r": 0.00525, "x": 0.02886, "b": 0.0443, "rating": 381, "status": 1},
		{"branch_id": 146, "fbus": 47, "tbus": 67, "r": 0.00789, "x": 0.04153, "b": 0.06856, "rating": 381, "status": 1},
		{"branch_id": 147, "fbus": 47, "tbus": 75, "r": 0.00724, "x": 0.03931, "b": 0.05957, "rating": 435, "status": 1},
		{"branch_id": 148, "fbus": 47, "tbus": 197, "r": 0.00304, "x": 0.02737, "b": 0.07433, "rating": 762, "status": 0},
		{"branch_id": 149, "fbus": 47, "tbus": 211, "r": 0.00221, "x": 0.02313, "b": 0.06702, "rating": 762, "status": 1},
		{"branch_id": 150, "fbus": 47, "tbus": 224, "r": 0.00039, "x": 0.00426, "b": 0.0107, "rating": 762, "status": 1},
		{"branch_id": 151, "fbus": 48, "tbus": 66, "r": 0.01101, "x": 0.05739, "b": 0.09535, "rating": 381, "status": 1},
		{"branch_id": 152, "fbus": 48, "tbus": 69, "r": 0.00352, "x": 0.01887, "b": 0.02971, "rating": 381, "status": 1},
		{"branch_id": 153, "fbus": 48, "tbus": 69, "r": 0.0035, "x": 0.01889, "b": 0.029, "rating": 381, "status": 1},
		{"branch_id": 154, "fbus": 49, "tbus": 57, "r": 0.00169, "x": 0.00872, "b": 0.0596, "rating": 381, "status": 1},
		{"branch_id": 155, "fbus": 49, "tbus": 193, "r": 0.00037, "x": 0.0049, "b": 0.01932, "rating": 1200, "status": 1},
		{"branch_id": 156, "fbus": 49, "tbus": 221, "r": 0.00055, "x": 0.00728, "b": 0.02882, "rating": 762, "status": 1},
		{"branch_id": 157, "fbus": 50, "tbus": 55, "r": 0.00311, "x": 0.01663, "b": 0.02615, "rating": 381, "status": 1},
		{"branch_id": 158, "fbus": 50, "tbus": 55, "r": 0.00252, "x": 0.01377, "b": 0.02062, "rating": 381, "status": 1},
		{"branch_id": 159, "fbus": 50, "tbus": 56, "r": 0.00162, "x": 0.01419, "b": 0.0609, "rating": 762, "status": 1},
		{"branch_id": 160, "fbus": 50, "tbus": 204, "r": 0.00146, "x": 0.00771, "b": 0.01235, "rating": 381, "status": 1},
		{"branch_id": 161, "fbus": 50, "tbus": 213, "r": 0.0021, "x": 0.01087, "b": 0.01848, "rating": 381, "status": 1},
		{"branch_id": 162, "fbus": 50, "tbus": 215, "r": 0.00316, "x": 0.01718, "b": 0.02582, "rating": 435, "status": 1},
		{"branch_id": 163, "fbus": 50, "tbus": 217, "r": 0.00182, "x": 0.00952, "b": 0.01558, "rating": 435, "status": 1},
		{"branch_id": 164, "fbus": 51, "tbus": 66, "r": 0.00711, "x": 0.03753, "b": 0.06399, "rating": 435, "status": 1},
		{"branch_id": 165, "fbus": 51, "tbus": 66, "r": 0.00712, "x": 0.03759, "b": 0.06408, "rating": 435, "status": 1},
		{"branch_id": 166, "fbus": 51, "tbus": 194, "r": 0.00465, "x": 0.02422, "b": 0.04046, "rating": 435, "status": 1},
		{"branch_id": 167, "fbus": 51, "tbus": 194, "r": 0.00466, "x": 0.02427, "b": 0.04055, "rating": 435, "status": 1},
		{"branch_id": 168, "fbus": 51, "tbus": 197, "r": 0.00016, "x": 0.00142, "b": 0.00404, "rating": 938, "status": 1},
		{"branch_id": 169, "fbus": 51, "tbus": 224, "r": 0.00039, "x": 0.00426, "b": 0.0107, "rating": 762, "status": 0},
		{"branch_id": 170, "fbus": 52, "tbus": 199, "r": 0.00057, "x": 0.00311, "b": 0.00469, "rating": 191, "status": 1},
		{"branch_id": 171, "fbus": 53, "tbus": 68, "r": 0.00078, "x": 0.00545, "b": 0.009, "rating": 472, "status": 1},
		{"branch_id": 172, "fbus": 53, "tbus": 190, "r": 0.00222, "x": 0.01196, "b": 0.02035, "rating": 381, "status": 1},
		{"branch_id": 173, "fbus": 54, "tbus": 63, "r": 0.00412, "x": 0.02158, "b": 0.0352, "rating": 381, "status": 1},
		{"branch_id": 174, "fbus": 54, "tbus": 77, "r": 0.00631, "x": 0.03514, "b": 0.05182, "rating": 435, "status": 1},
		{"branch_id": 175, "fbus": 54, "tbus": 77, "r": 0.00636, "x": 0.03898, "b": 0.06249, "rating": 435, "status": 1},
		{"branch_id": 176, "fbus": 54, "tbus": 191, "r": 0.00237, "x": 0.01312, "b": 0.01925, "rating": 229, "status": 1},
		{"branch_id": 177, "fbus": 54, "tbus": 191, "r": 0.00189, "x": 0.01296, "b": 0.02104, "rating": 229, "status": 1},
		{"branch_id": 178, "fbus": 54, "tbus": 192, "r": 0.00309, "x": 0.01722, "b": 0.02516, "rating": 435, "status": 1},
		{"branch_id": 179, "fbus": 54, "tbus": 200, "r": 0.00006, "x": 0.00035, "b": 0.00053, "rating": 297, "status": 1},
		{"branch_id": 180, "fbus": 54, "tbus": 201, "r": 0.00006, "x": 0.00035, "b": 0.00053, "rating": 297, "status": 1},
		{"branch_id": 181, "fbus": 54, "tbus": 202, "r": 0.00006, "x": 0.00035, "b": 0.00053, "rating": 297, "status": 1},
		{"branch_id": 182, "fbus": 54, "tbus": 203, "r": 0.00005, "x": 0.00034, "b": 0.00053, "rating": 297, "status": 1},
		{"branch_id": 183, "fbus": 55, "tbus": 58, "r": 0.00049, "x": 0.00177, "b": 0.22418, "rating": 364, "status": 1},
		{"branch_id": 184, "fbus": 55, "tbus": 204, "r": 0.00041, "x": 0.00224, "b": 0.0034, "rating": 381, "status": 1},
		{"branch_id": 185, "fbus": 55, "tbus": 205, "r": 0.00063, "x": 0.00332, "b": 0.00533, "rating": 381, "status": 1},
		{"branch_id": 186, "fbus": 56, "tbus": 74, "r": 0.00719, "x": 0.04008, "b": 0.05857, "rating": 435, "status": 1},
		{"branch_id": 187, "fbus": 56, "tbus": 205, "r": 0.00144, "x": 0.00779, "b": 0.0117, "rating": 435, "status": 1},
		{"branch_id": 188, "fbus": 57, "tbus": 60, "r": 0.00351, "x": 0.01764, "b": 0.02842, "rating": 381, "status": 1},
		{"branch_id": 189, "fbus": 57, "tbus": 67, "r": 0.00249, "x": 0.01299, "b": 0.02177, "rating": 381, "status": 1},
		{"branch_id": 190, "fbus": 57, "tbus": 190, "r": 0.00222, "x": 0.01196, "b": 0.02035, "rating": 381, "status": 1},
		{"branch_id": 191, "fbus": 57, "tbus": 210, "r": 0.00056, "x": 0.00586, "b": 0.01715, "rating": 762, "status": 1},
		{"branch_id": 192, "fbus": 57, "tbus": 220, "r": 0.00042, "x": 0.00563, "b": 0.02152, "rating": 1200, "status": 1},
		{"branch_id": 193, "fbus": 57, "tbus": 221, "r": 0.00055, "x": 0.00728, "b": 0.02882, "rating": 762, "status": 1},
		{"branch_id": 194, "fbus": 58, "tbus": 219, "r": 0.00038, "x": 0.00138, "b": 0.17477, "rating": 364, "status": 1},
		{"branch_id": 195, "fbus": 59, "tbus": 217, "r": 0.00204, "x": 0.00462, "b": 0.43235, "rating": 493, "status": 1},
		{"branch_id": 196, "fbus": 60, "tbus": 66, "r": 0.00204, "x": 0.01097, "b": 0.01708, "rating": 381, "status": 1},
		{"branch_id": 197, "fbus": 60, "tbus": 206, "r": 0.00004, "x": 0.0002, "b": 0.00031, "rating": 191, "status": 1},
		{"branch_id": 198, "fbus": 60, "tbus": 207, "r": 0.00004, "x": 0.00024, "b": 0.00036, "rating": 191, "status": 1},
		{"branch_id": 199, "fbus": 62, "tbus": 212, "r": 0.00201, "x": 0.01066, "b": 0.01664, "rating": 381, "status": 1},
		{"branch_id": 200, "fbus": 62, "tbus": 259, "r": 0.00494, "x": 0.02909, "b": 0.05136, "rating": 381, "status": 1},
		{"branch_id": 201, "fbus": 62, "tbus": 259, "r": 0.00494, "x": 0.0291, "b": 0.05138, "rating": 381, "status": 1},
		{"branch_id": 202, "fbus": 62, "tbus": 261, "r": 0.00436, "x": 0.02258, "b": 0.03816, "rating": 381, "status": 1},
		{"branch_id": 203, "fbus": 62, "tbus": 261, "r": 0.00436, "x": 0.02258, "b": 0.03816, "rating": 381, "status": 1},
		{"branch_id": 204, "fbus": 63, "tbus": 194, "r": 0.01182, "x": 0.06597, "b": 0.09589, "rating": 381, "status": 1},
		{"branch_id": 205, "fbus": 65, "tbus": 257, "r": 0.00276, "x": 0.01543, "b": 0.0223, "rating": 381, "status": 1},
		{"branch_id": 206, "fbus": 65, "tbus": 257, "r": 0.00274, "x": 0.01524, "b": 0.02237, "rating": 381, "status": 1},
		{"branch_id": 207, "fbus": 65, "tbus": 259, "r": 0.00494, "x": 0.02909, "b": 0.05136, "rating": 381, "status": 1},
		{"branch_id": 208, "fbus": 65, "tbus": 259, "r": 0.00494, "x": 0.0291, "b": 0.05138, "rating": 381, "status": 1},
		{"branch_id": 209, "fbus": 66, "tbus": 218, "r": 0.00004, "x": 0.00024, "b": 0.00036, "rating": 381, "status": 1},
		{"branch_id": 210, "fbus": 69, "tbus": 70, "r": 0.00304, "x": 0.02737, "b": 0.07433, "rating": 762, "status": 1},
		{"branch_id": 211, "fbus": 70, "tbus": 197, "r": 0.00304, "x": 0.02737, "b": 0.07433, "rating": 762, "status": 1},
		{"branch_id": 212, "fbus": 71, "tbus": 78, "r": 0.01059, "x": 0.05809, "b": 0.08706, "rating": 435, "status": 1},
		{"branch_id": 213, "fbus": 71, "tbus": 78, "r": 0.01059, "x": 0.05809, "b": 0.08706, "rating": 435, "status": 1},
		{"branch_id": 214, "fbus": 72, "tbus": 261, "r": 0.00436, "x": 0.02258, "b": 0.03816, "rating": 381, "status": 1},
		{"branch_id": 215, "fbus": 72, "tbus": 261, "r": 0.00436, "x": 0.02258, "b": 0.03816, "rating": 381, "status": 1},
		{"branch_id": 216, "fbus": 73, "tbus": 77, "r": 0.00728, "x": 0.03932, "b": 0.0605, "rating": 435, "status": 1},
		{"branch_id": 217, "fbus": 73, "tbus": 79, "r": 0.00323, "x": 0.03461, "b": 0.09262, "rating": 762, "status": 1},
		{"branch_id": 218, "fbus": 75, "tbus": 79, "r": 0.00198, "x": 0.02173, "b": 0.06151, "rating": 762, "status": 1},
		{"branch_id": 219, "fbus": 75, "tbus": 267, "r": 0.00007, "x": 0.00037, "b": 0.0006, "rating": 435, "status": 1},
		{"branch_id": 220, "fbus": 77, "tbus": 192, "r": 0.00417, "x": 0.02316, "b": 0.03385, "rating": 435, "status": 1},
		{"branch_id": 221, "fbus": 77, "tbus": 192, "r": 0.00415, "x": 0.02295, "b": 0.03391, "rating": 435, "status": 1},
		{"branch_id": 222, "fbus": 78, "tbus": 223, "r": 0.0021, "x": 0.01129, "b": 0.01767, "rating": 402, "status": 1},
		{"branch_id": 223, "fbus": 78, "tbus": 258, "r": 0.00326, "x": 0.0181, "b": 0.02629, "rating": 435, "status": 1},
		{"branch_id": 224, "fbus": 80, "tbus": 87, "r": 0.0011, "x": 0.01238, "b": 0.32679, "rating": 1386, "status": 1},
		{"branch_id": 225, "fbus": 80, "tbus": 105, "r": 0.00121, "x": 0.01319, "b": 0.34995, "rating": 1386, "status": 1},
		{"branch_id": 226, "fbus": 81, "tbus": 93, "r": 0.00033, "x": 0.00354, "b": 0.11277, "rating": 1386, "status": 1},
		{"branch_id": 227, "fbus": 81, "tbus": 94, "r": 0.00067, "x": 0.00698, "b": 0.22053, "rating": 1386, "status": 1},
		{"branch_id": 228, "fbus": 82, "tbus": 85, "r": 0.00129, "x": 0.01423, "b": 0.39181, "rating": 1386, "status": 1},
		{"branch_id": 229, "fbus": 82, "tbus": 89, "r": 0.00033, "x": 0.00337, "b": 0.1105, "rating": 1386, "status": 1},
		{"branch_id": 230, "fbus": 82, "tbus": 100, "r": 0.00073, "x": 0.00767, "b": 0.23726, "rating": 1386, "status": 1},
		{"branch_id": 231, "fbus": 83, "tbus": 95, "r": 0.00097, "x": 0.0107, "b": 0.29713, "rating": 1386, "status": 1},
		{"branch_id": 232, "fbus": 83, "tbus": 99, "r": 0.00145, "x": 0.01359, "b": 0.36483, "rating": 1386, "status": 1},
		{"branch_id": 233, "fbus": 83, "tbus": 100, "r": 0.00148, "x": 0.01682, "b": 0.44536, "rating": 1386, "status": 1},
		{"branch_id": 234, "fbus": 83, "tbus": 101, "r": 0.0018, "x": 0.02068, "b": 0.54758, "rating": 1386, "status": 1},
		{"branch_id": 235, "fbus": 84, "tbus": 86, "r": 0.00052, "x": 0.00545, "b": 0.17093, "rating": 1386, "status": 1},
		{"branch_id": 236, "fbus": 84, "tbus": 100, "r": 0.00154, "x": 0.01688, "b": 0.47566, "rating": 1386, "status": 1},
		{"branch_id": 237, "fbus": 85, "tbus": 95, "r": 0.00156, "x": 0.01787, "b": 0.47431, "rating": 1386, "status": 1},
		{"branch_id": 238, "fbus": 85, "tbus": 99, "r": 0.00155, "x": 0.01683, "b": 0.44571, "rating": 1386, "status": 1},
		{"branch_id": 239, "fbus": 86, "tbus": 87, "r": 0.00177, "x": 0.01995, "b": 0.52618, "rating": 1386, "status": 1},
		{"branch_id": 240, "fbus": 86, "tbus": 97, "r": 0.00029, "x": 0.00326, "b": 0.08819, "rating": 1386, "status": 1},
		{"branch_id": 241, "fbus": 86, "tbus": 226, "r": 0.00087, "x": 0.01001, "b": 0.27166, "rating": 1386, "status": 1},
		{"branch_id": 242, "fbus": 87, "tbus": 102, "r": 0.00188, "x": 0.0198, "b": 0.56096, "rating": 1386, "status": 1},
		{"branch_id": 243, "fbus": 87, "tbus": 226, "r": 0.00087, "x": 0.01001, "b": 0.27166, "rating": 1386, "status": 1},
		{"branch_id": 244, "fbus": 87, "tbus": 234, "r": 0.00022, "x": 0.00224, "b": 0.07495, "rating": 340, "status": 1},
		{"branch_id": 245, "fbus": 87, "tbus": 235, "r": 0.00022, "x": 0.0022, "b": 0.07304, "rating": 340, "status": 1},
		{"branch_id": 246, "fbus": 87, "tbus": 236, "r": 0.00022, "x": 0.0022, "b": 0.07304, "rating": 340, "status": 1},
		{"branch_id": 247, "fbus": 88, "tbus": 93, "r": 0.00054, "x": 0.00612, "b": 0.16169, "rating": 1386, "status": 1},
		{"branch_id": 248, "fbus": 88, "tbus": 93, "r": 0.0006, "x": 0.00719, "b": 0.18512, "rating": 1386, "status": 1},
		{"branch_id": 249, "fbus": 88, "tbus": 96, "r": 0.0011, "x": 0.01246, "b": 0.3275, "rating": 1856, "status": 1},
		{"branch_id": 250, "fbus": 88, "tbus": 104, "r": 0.00039, "x": 0.00442, "b": 0.11663, "rating": 1857, "status": 1},
		{"branch_id": 251, "fbus": 89, "tbus": 97, "r": 0.00098, "x": 0.01097, "b": 0.30363, "rating": 1386, "status": 1},
		{"branch_id": 252, "fbus": 89, "tbus": 100, "r": 0.00045, "x": 0.00479, "b": 0.14279, "rating": 1386, "status": 1},
		{"branch_id": 253, "fbus": 89, "tbus": 226, "r": 0.00172, "x": 0.01783, "b": 0.57194, "rating": 1386, "status": 1},
		{"branch_id": 254, "fbus": 90, "tbus": 93, "r": 0.0014, "x": 0.0145, "b": 0.44012, "rating": 1386, "status": 1},
		{"branch_id": 255, "fbus": 90, "tbus": 103, "r": 0.0013, "x": 0.01145, "b": 0.38503, "rating": 1386, "status": 1},
		{"branch_id": 256, "fbus": 90, "tbus": 106, "r": 0.00161, "x": 0.01765, "b": 0.4969, "rating": 1386, "status": 1},
		{"branch_id": 257, "fbus": 90, "tbus": 231, "r": 0.00072, "x": 0.00824, "b": 0.22027, "rating": 1857, "status": 1},
		{"branch_id": 258, "fbus": 90, "tbus": 268, "r": 0.00029, "x": 0.00313, "b": 0.08865, "rating": 1386, "status": 1},
		{"branch_id": 259, "fbus": 91, "tbus": 104, "r": 0.00058, "x": 0.00534, "b": 0.23072, "rating": 1386, "status": 1},
		{"branch_id": 260, "fbus": 91, "tbus": 104, "r": 0.00055, "x": 0.00578, "b": 0.21834, "rating": 1386, "status": 1},
		{"branch_id": 261, "fbus": 91, "tbus": 229, "r": 0.00006, "x": 0.00064, "b": 0.01773, "rating": 1857, "status": 1},
		{"branch_id": 262, "fbus": 91, "tbus": 229, "r": 0.00003, "x": 0.00034, "b": 0.00976, "rating": 1857, "status": 1},
		{"branch_id": 263, "fbus": 91, "tbus": 230, "r": 0.00012, "x": 0.00131, "b": 0.03755, "rating": 1857, "status": 1},
		{"branch_id": 264, "fbus": 92, "tbus": 93, "r": 0.00042, "x": 0.00475, "b": 0.12571, "rating": 1386, "status": 1},
		{"branch_id": 265, "fbus": 92, "tbus": 95, "r": 0.00203, "x": 0.023, "b": 0.6199, "rating": 1386, "status": 1},
		{"branch_id": 266, "fbus": 93, "tbus": 94, "r": 0.00083, "x": 0.00877, "b": 0.26932, "rating": 1386, "status": 1},
		{"branch_id": 267, "fbus": 93, "tbus": 101, "r": 0.00154, "x": 0.01769, "b": 0.46841, "rating": 1386, "status": 1},
		{"branch_id": 268, "fbus": 95, "tbus": 101, "r": 0.00118, "x": 0.01226, "b": 0.38323, "rating": 1386, "status": 1},
		{"branch_id": 269, "fbus": 95, "tbus": 241, "r": 0.00023, "x": 0.00238, "b": 0.07551, "rating": 528, "status": 1},
		{"branch_id": 270, "fbus": 95, "tbus": 242, "r": 0.00018, "x": 0.00203, "b": 0.05599, "rating": 528, "status": 1},
		{"branch_id": 271, "fbus": 96, "tbus": 104, "r": 0.00073, "x": 0.00817, "b": 0.21485, "rating": 1386, "status": 1},
		{"branch_id": 272, "fbus": 96, "tbus": 232, "r": 0, "x": 0.00009, "b": 0.00247, "rating": 350, "status": 1},
		{"branch_id": 273, "fbus": 96, "tbus": 233, "r": 0, "x": 0.00008, "b": 0.00236, "rating": 350, "status": 1},
		{"branch_id": 274, "fbus": 96, "tbus": 1, "r": 0.0009, "x": 0.00952, "b": 0.28796, "rating": 1660, "status": 1},
		{"branch_id": 275, "fbus": 96, "tbus": 1, "r": 0.0009, "x": 0.00952, "b": 0.28796, "rating": 1660, "status": 1},
		{"branch_id": 276, "fbus": 98, "tbus": 99, "r": 0.00075, "x": 0.00843, "b": 0.22418, "rating": 1386, "status": 1},
		{"branch_id": 277, "fbus": 98, "tbus": 3, "r": 0.0005, "x": 0.0056, "b": 0.1499, "rating": 1386, "status": 1},
		{"branch_id": 278, "fbus": 99, "tbus": 237, "r": 0, "x": 0.00004, "b": 0.00108, "rating": 340, "status": 1},
		{"branch_id": 279, "fbus": 99, "tbus": 238, "r": 0, "x": 0.00004, "b": 0.00101, "rating": 340, "status": 1},
		{"branch_id": 280, "fbus": 99, "tbus": 243, "r": 0, "x": 0.00003, "b": 0.00085, "rating": 505, "status": 1},
		{"branch_id": 281, "fbus": 99, "tbus": 244, "r": 0, "x": 0.00004, "b": 0.00112, "rating": 505, "status": 1},
		{"branch_id": 282, "fbus": 100, "tbus": 239, "r": 0.00001, "x": 0.00006, "b": 0.00189, "rating": 438, "status": 1},
		{"branch_id": 283, "fbus": 100, "tbus": 240, "r": 0, "x": 0.00005, "b": 0.00147, "rating": 438, "status": 1},
		{"branch_id": 284, "fbus": 101, "tbus": 103, "r": 0.00135, "x": 0.01243, "b": 0.3441, "rating": 1386, "status": 1},
		{"branch_id": 285, "fbus": 102, "tbus": 107, "r": 0.00148, "x": 0.01558, "b": 0.48416, "rating": 1386, "status": 1},
		{"branch_id": 286, "fbus": 105, "tbus": 227, "r": 0.00002, "x": 0.00025, "b": 0.00729, "rating": 1386, "status": 1},
		{"branch_id": 287, "fbus": 105, "tbus": 228, "r": 0.00002, "x": 0.00016, "b": 0.0049, "rating": 1386, "status": 1},
		{"branch_id": 288, "fbus": 105, "tbus": 4, "r": 0.00165, "x": 0.01585, "b": 0.47306, "rating": 1386, "status": 1},
		{"branch_id": 289, "fbus": 106, "tbus": 225, "r": 0.00054, "x": 0.00576, "b": 0.17268, "rating": 1386, "status": 1},
		{"branch_id": 290, "fbus": 106, "tbus": 2, "r": 0.00014, "x": 0.00127, "b": 0.0348, "rating": 1706, "status": 1},
		{"branch_id": 291, "fbus": 107, "tbus": 7, "r": 0.00128, "x": 0.01156, "b": 0.34479, "rating": 1386, "status": 1},
		{"branch_id": 292, "fbus": 115, "tbus": 269, "r": 0.04872, "x": 0.13047, "b": 0.00658, "rating": 95.7, "status": 1},
		{"branch_id": 293, "fbus": 116, "tbus": 279, "r": 0.0014, "x": 0.00618, "b": 0.00007, "rating": 148.1, "status": 1},
		{"branch_id": 294, "fbus": 130, "tbus": 280, "r": 0.00764, "x": 0.02567, "b": 0.00141, "rating": 113.2, "status": 1},
		{"branch_id": 295, "fbus": 130, "tbus": 280, "r": 0.00675, "x": 0.02267, "b": 0.00124, "rating": 113.2, "status": 1},
		{"branch_id": 296, "fbus": 132, "tbus": 283, "r": 0.00006, "x": 0.00038, "b": 0, "rating": 105.2, "status": 1},
		{"branch_id": 297, "fbus": 133, "tbus": 287, "r": 0.00932, "x": 0.03132, "b": 0.00172, "rating": 113.2, "status": 1},
		{"branch_id": 298, "fbus": 133, "tbus": 288, "r": 0.00906, "x": 0.03044, "b": 0.00167, "rating": 113.2, "status": 1},
		{"branch_id": 299, "fbus": 145, "tbus": 286, "r": 0.00039, "x": 0.0013, "b": 0.00007, "rating": 113.2, "status": 1},
		{"branch_id": 300, "fbus": 148, "tbus": 172, "r": 0.02098, "x": 0.0705, "b": 0.00097, "rating": 71.3, "status": 1},
		{"branch_id": 301, "fbus": 148, "tbus": 294, "r": 0.04434, "x": 0.11874, "b": 0.0015, "rating": 47.8, "status": 1},
		{"branch_id": 302, "fbus": 165, "tbus": 272, "r": 0.03544, "x": 0.11907, "b": 0.00163, "rating": 56.5, "status": 1},
		{"branch_id": 303, "fbus": 165, "tbus": 298, "r": 0.10947, "x": 0.36776, "b": 0.00504, "rating": 56.5, "status": 1},
		{"branch_id": 304, "fbus": 165, "tbus": 300, "r": 0.09382, "x": 0.31521, "b": 0.00432, "rating": 71.3, "status": 1},
		{"branch_id": 305, "fbus": 167, "tbus": 297, "r": 0.007, "x": 0.01875, "b": 0.00024, "rating": 47.8, "status": 1},
		{"branch_id": 306, "fbus": 172, "tbus": 304, "r": 0.0325, "x": 0.10917, "b": 0.0015, "rating": 71.3, "status": 1},
		{"branch_id": 307, "fbus": 173, "tbus": 174, "r": 0.00209, "x": 0.01408, "b": 0.00522, "rating": 322, "status": 1},
		{"branch_id": 308, "fbus": 175, "tbus": 176, "r": 0.00576, "x": 0.01966, "b": 0.00632, "rating": 104, "status": 1},
		{"branch_id": 309, "fbus": 180, "tbus": 249, "r": 0.00173, "x": 0.00907, "b": 0.0031, "rating": 203, "status": 1},
		{"branch_id": 310, "fbus": 185, "tbus": 247, "r": 0.00468, "x": 0.01573, "b": 0.00525, "rating": 206, "status": 0},
		{"branch_id": 311, "fbus": 186, "tbus": 247, "r": 0.00382, "x": 0.01284, "b": 0.00428, "rating": 206, "status": 1},
		{"branch_id": 312, "fbus": 190, "tbus": 256, "r": 0.00032, "x": 0.00165, "b": 0.0026, "rating": 435, "status": 1},
		{"branch_id": 313, "fbus": 193, "tbus": 220, "r": 0.00037, "x": 0.0049, "b": 0.01932, "rating": 1200, "status": 1},
		{"branch_id": 314, "fbus": 195, "tbus": 258, "r": 0.0024, "x": 0.01307, "b": 0.02007, "rating": 297, "status": 1},
		{"branch_id": 315, "fbus": 208, "tbus": 210, "r": 0.00017, "x": 0.00165, "b": 0.00492, "rating": 1021, "status": 1},
		{"branch_id": 316, "fbus": 209, "tbus": 211, "r": 0.00016, "x": 0.00164, "b": 0.00484, "rating": 1021, "status": 1},
		{"branch_id": 317, "fbus": 212, "tbus": 263, "r": 0.00201, "x": 0.01066, "b": 0.01664, "rating": 381, "status": 1},
		{"branch_id": 318, "fbus": 212, "tbus": 266, "r": 0.00001, "x": 0.00006, "b": 0.0001, "rating": 435, "status": 1},
		{"branch_id": 319, "fbus": 220, "tbus": 221, "r": 0.00003, "x": 0.00043, "b": 0.00171, "rating": 1416, "status": 1},
		{"branch_id": 320, "fbus": 223, "tbus": 262, "r": 0.0021, "x": 0.01129, "b": 0.01767, "rating": 402, "status": 1},
		{"branch_id": 321, "fbus": 223, "tbus": 265, "r": 0.00001, "x": 0.00007, "b": 0.00011, "rating": 435, "status": 1},
		{"branch_id": 322, "fbus": 224, "tbus": 264, "r": 0.00058, "x": 0.00305, "b": 0.00481, "rating": 435, "status": 1},
		{"branch_id": 323, "fbus": 269, "tbus": 270, "r": 0.00018, "x": 0.00048, "b": 0.00002, "rating": 95.7, "status": 1},
		{"branch_id": 324, "fbus": 270, "tbus": 271, "r": 0.03024, "x": 0.10158, "b": 0.00139, "rating": 71.3, "status": 1},
		{"branch_id": 325, "fbus": 271, "tbus": 272, "r": 0.06361, "x": 0.21371, "b": 0.00293, "rating": 71.3, "status": 1},
		{"branch_id": 326, "fbus": 273, "tbus": 274, "r": 0.00201, "x": 0.00675, "b": 0.00009, "rating": 56.5, "status": 1},
		{"branch_id": 327, "fbus": 273, "tbus": 282, "r": 0.00182, "x": 0.00803, "b": 0.00009, "rating": 148.1, "status": 1},
		{"branch_id": 328, "fbus": 274, "tbus": 275, "r": 0.00281, "x": 0.00944, "b": 0.00013, "rating": 56.5, "status": 1},
		{"branch_id": 329, "fbus": 275, "tbus": 276, "r": 0.026, "x": 0.08734, "b": 0.00479, "rating": 113.2, "status": 1},
		{"branch_id": 330, "fbus": 276, "tbus": 277, "r": 0.00138, "x": 0.00609, "b": 0.00007, "rating": 148.1, "status": 1},
		{"branch_id": 331, "fbus": 277, "tbus": 278, "r": 0.00441, "x": 0.0148, "b": 0.0002, "rating": 56.5, "status": 1},
		{"branch_id": 332, "fbus": 278, "tbus": 279, "r": 0.00903, "x": 0.03035, "b": 0.00166, "rating": 113.2, "status": 1},
		{"branch_id": 333, "fbus": 280, "tbus": 281, "r": 0.00538, "x": 0.01809, "b": 0.00099, "rating": 142.6, "status": 1},
		{"branch_id": 334, "fbus": 281, "tbus": 282, "r": 0.00356, "x": 0.01569, "b": 0.00017, "rating": 148.1, "status": 1},
		{"branch_id": 335, "fbus": 283, "tbus": 284, "r": 0.01858, "x": 0.08318, "b": 0.00442, "rating": 127.8, "status": 1},
		{"branch_id": 336, "fbus": 284, "tbus": 285, "r": 0.0004, "x": 0.00134, "b": 0.00007, "rating": 113.2, "status": 1},
		{"branch_id": 337, "fbus": 285, "tbus": 286, "r": 0.0064, "x": 0.02868, "b": 0.00152, "rating": 127.8, "status": 1},
		{"branch_id": 338, "fbus": 287, "tbus": 288, "r": 0.00002, "x": 0.00006, "b": 0.00035, "rating": 158.8, "status": 1},
		{"branch_id": 339, "fbus": 287, "tbus": 289, "r": 0.01253, "x": 0.03355, "b": 0.00042, "rating": 60.1, "status": 1},
		{"branch_id": 340, "fbus": 289, "tbus": 290, "r": 0.01002, "x": 0.0305, "b": 0.00136, "rating": 68.5, "status": 1},
		{"branch_id": 341, "fbus": 290, "tbus": 291, "r": 0.00151, "x": 0.00277, "b": 0.00256, "rating": 76.9, "status": 1},
		{"branch_id": 342, "fbus": 291, "tbus": 292, "r": 0.00023, "x": 0.00042, "b": 0.00038, "rating": 76.9, "status": 1},
		{"branch_id": 343, "fbus": 292, "tbus": 293, "r": 0.01996, "x": 0.0564, "b": 0.04552, "rating": 80, "status": 1},
		{"branch_id": 344, "fbus": 294, "tbus": 295, "r": 0.05723, "x": 0.15326, "b": 0.00193, "rating": 47.8, "status": 1},
		{"branch_id": 345, "fbus": 295, "tbus": 296, "r": 0.01177, "x": 0.03051, "b": 0.00039, "rating": 47.8, "status": 1},
		{"branch_id": 346, "fbus": 296, "tbus": 297, "r": 0.00413, "x": 0.01106, "b": 0.00014, "rating": 47.8, "status": 1},
		{"branch_id": 347, "fbus": 298, "tbus": 299, "r": 0.00022, "x": 0.00074, "b": 0.00001, "rating": 71.3, "status": 1},
		{"branch_id": 348, "fbus": 299, "tbus": 300, "r": 0.00065, "x": 0.00224, "b": 0.00307, "rating": 93.4, "status": 1},
		{"branch_id": 349, "fbus": 299, "tbus": 301, "r": 0.04932, "x": 0.1657, "b": 0.00227, "rating": 71.3, "status": 1},
		{"branch_id": 350, "fbus": 301, "tbus": 302, "r": 0.04635, "x": 0.15571, "b": 0.00213, "rating": 71.3, "status": 1},
		{"branch_id": 351, "fbus": 302, "tbus": 303, "r": 0.05326, "x": 0.17893, "b": 0.00245, "rating": 71.3, "status": 1},
		{"branch_id": 352, "fbus": 303, "tbus": 304, "r": 0.00006, "x": 0.00019, "b": 0, "rating": 71.3, "status": 1}
	],
	"transformers": [
		{"branch_id": 353, "fbus": 8, "tbus": 36, "r": 0.00068, "x": 0.00636, "b": 0, "rating": 250, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 354, "fbus": 8, "tbus": 109, "r": 0.00164, "x": 0.09698, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 355, "fbus": 9, "tbus": 112, "r": 0.00217, "x": 0.0934, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 356, "fbus": 9, "tbus": 112, "r": 0.00225, "x": 0.09479, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 357, "fbus": 9, "tbus": 112, "r": 0.00233, "x": 0.09763, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 358, "fbus": 9, "tbus": 112, "r": 0.00318, "x": 0.10011, "b": 0, "rating": 120, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 359, "fbus": 10, "tbus": 80, "r": 0.00089, "x": 0.04787, "b": 0, "rating": 250, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 360, "fbus": 10, "tbus": 80, "r": 0.00089, "x": 0.04771, "b": 0, "rating": 250, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 361, "fbus": 10, "tbus": 113, "r": 0.00868, "x": 0.22754, "b": 0, "rating": 50, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 362, "fbus": 10, "tbus": 113, "r": 0.00733, "x": 0.16386, "b": 0, "rating": 63, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 363, "fbus": 10, "tbus": 113, "r": 0.00232, "x": 0.09633, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 364, "fbus": 11, "tbus": 117, "r": 0.00214, "x": 0.10048, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 365, "fbus": 11, "tbus": 117, "r": 0.00238, "x": 0.09587, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 366, "fbus": 12, "tbus": 121, "r": 0.0019, "x": 0.07474, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 367, "fbus": 12, "tbus": 121, "r": 0.0022, "x": 0.09913, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 368, "fbus": 12, "tbus": 121, "r": 0.00616, "x": 0.16343, "b": 0, "rating": 63, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 369, "fbus": 12, "tbus": 121, "r": 0.00222, "x": 0.10167, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 370, "fbus": 13, "tbus": 84, "r": 0.00042, "x": 0.02753, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 371, "fbus": 13, "tbus": 123, "r": 0.00311, "x": 0.09582, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 372, "fbus": 13, "tbus": 123, "r": 0.00286, "x": 0.09329, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 373, "fbus": 13, "tbus": 123, "r": 0.00225, "x": 0.09711, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 374, "fbus": 13, "tbus": 123, "r": 0.00236, "x": 0.0972, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 375, "fbus": 14, "tbus": 86, "r": 0.00043, "x": 0.02838, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 376, "fbus": 14, "tbus": 86, "r": 0.00043, "x": 0.02841, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 377, "fbus": 15, "tbus": 87, "r": 0.00054, "x": 0.03452, "b": 0, "rating": 360, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 378, "fbus": 15, "tbus": 87, "r": 0.00056, "x": 0.03403, "b": 0, "rating": 360, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 379, "fbus": 15, "tbus": 126, "r": 0.00373, "x": 0.03262, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 380, "fbus": 15, "tbus": 126, "r": 0.00311, "x": 0.09643, "b": 0, "rating": 120, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 381, "fbus": 15, "tbus": 126, "r": 0.00314, "x": 0.09606, "b": 0, "rating": 120, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 382, "fbus": 16, "tbus": 47, "r": 0.0021, "x": 0.08795, "b": 0, "rating": 80, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 383, "fbus": 17, "tbus": 88, "r": 0.0006, "x": 0.04458, "b": 0, "rating": 360, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 384, "fbus": 17, "tbus": 88, "r": 0.0006, "x": 0.04458, "b": 0, "rating": 360, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 385, "fbus": 17, "tbus": 128, "r": 0.00306, "x": 0.0945, "b": 0, "rating": 120, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 386, "fbus": 17, "tbus": 128, "r": 0.00288, "x": 0.09556, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 387, "fbus": 18, "tbus": 133, "r": 0.00176, "x": 0.09245, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 388, "fbus": 18, "tbus": 133, "r": 0.00307, "x": 0.09449, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 389, "fbus": 18, "tbus": 133, "r": 0.0031, "x": 0.0945, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 390, "fbus": 19, "tbus": 140, "r": 0.00667, "x": 0.15983, "b": 0, "rating": 63, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 391, "fbus": 19, "tbus": 140, "r": 0.00846, "x": 0.19132, "b": 0, "rating": 63, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 392, "fbus": 19, "tbus": 140, "r": 0.00778, "x": 0.17194, "b": 0, "rating": 63, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 393, "fbus": 20, "tbus": 141, "r": 0.00175, "x": 0.09486, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 394, "fbus": 20, "tbus": 141, "r": 0.00174, "x": 0.09564, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 395, "fbus": 21, "tbus": 142, "r": 0.00174, "x": 0.10334, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 396, "fbus": 21, "tbus": 142, "r": 0.00175, "x": 0.09398, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 397, "fbus": 22, "tbus": 146, "r": 0.00183, "x": 0.09857, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 398, "fbus": 23, "tbus": 149, "r": 0.00219, "x": 0.09343, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 399, "fbus": 23, "tbus": 149, "r": 0.00217, "x": 0.09495, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 400, "fbus": 23, "tbus": 149, "r": 0.00283, "x": 0.09606, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 401, "fbus": 24, "tbus": 98, "r": 0.00042, "x": 0.042, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 402, "fbus": 24, "tbus": 98, "r": 0.00042, "x": 0.04111, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 403, "fbus": 24, "tbus": 150, "r": 0.00783, "x": 0.13894, "b": 0, "rating": 63, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 404, "fbus": 24, "tbus": 150, "r": 0.00835, "x": 0.18356, "b": 0, "rating": 63, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 405, "fbus": 25, "tbus": 151, "r": 0.00225, "x": 0.10061, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 406, "fbus": 25, "tbus": 151, "r": 0.00239, "x": 0.09656, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 407, "fbus": 25, "tbus": 151, "r": 0.00174, "x": 0.09398, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 408, "fbus": 29, "tbus": 102, "r": 0.00043, "x": 0.03488, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 409, "fbus": 29, "tbus": 159, "r": 0.00172, "x": 0.09187, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 410, "fbus": 29, "tbus": 159, "r": 0.00185, "x": 0.0962, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 411, "fbus": 31, "tbus": 72, "r": 0.0005, "x": 0.0404, "b": 0, "rating": 250, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 412, "fbus": 31, "tbus": 72, "r": 0.00068, "x": 0.04048, "b": 0, "rating": 250, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 413, "fbus": 31, "tbus": 162, "r": 0.00502, "x": 0.16181, "b": 0, "rating": 63, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 414, "fbus": 31, "tbus": 162, "r": 0.00255, "x": 0.09687, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 415, "fbus": 32, "tbus": 104, "r": 0.00042, "x": 0.04111, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 416, "fbus": 32, "tbus": 104, "r": 0.00042, "x": 0.04111, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 417, "fbus": 32, "tbus": 108, "r": 0, "x": 0.11643, "b": 0, "rating": 140, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 418, "fbus": 33, "tbus": 163, "r": 0.00175, "x": 0.09562, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 419, "fbus": 33, "tbus": 163, "r": 0.00169, "x": 0.09567, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 420, "fbus": 34, "tbus": 107, "r": 0.00044, "x": 0.03478, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 421, "fbus": 34, "tbus": 107, "r": 0.00076, "x": 0.03467, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 422, "fbus": 34, "tbus": 169, "r": 0.00251, "x": 0.09728, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 423, "fbus": 34, "tbus": 169, "r": 0.00254, "x": 0.09799, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 424, "fbus": 35, "tbus": 171, "r": 0.00737, "x": 0.16229, "b": 0, "rating": 63, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 425, "fbus": 35, "tbus": 171, "r": 0.00692, "x": 0.15678, "b": 0, "rating": 63, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 426, "fbus": 36, "tbus": 109, "r": 0.00177, "x": 0.09261, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 427, "fbus": 36, "tbus": 109, "r": 0.00153, "x": 0.09406, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 428, "fbus": 37, "tbus": 110, "r": 0.00172, "x": 0.0892, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 429, "fbus": 37, "tbus": 110, "r": 0.00174, "x": 0.08968, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 430, "fbus": 37, "tbus": 110, "r": 0.00159, "x": 0.10202, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 431, "fbus": 38, "tbus": 111, "r": 0.00185, "x": 0.10291, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 432, "fbus": 38, "tbus": 111, "r": 0.00184, "x": 0.10291, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 433, "fbus": 38, "tbus": 111, "r": 0.00185, "x": 0.10302, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 434, "fbus": 39, "tbus": 114, "r": 0.00293, "x": 0.08939, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 435, "fbus": 39, "tbus": 114, "r": 0.00189, "x": 0.10381, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 436, "fbus": 39, "tbus": 114, "r": 0.00246, "x": 0.0966, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 437, "fbus": 40, "tbus": 115, "r": 0.00308, "x": 0.08194, "b": 0, "rating": 120, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 438, "fbus": 40, "tbus": 115, "r": 0.00175, "x": 0.09833, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 439, "fbus": 41, "tbus": 81, "r": 0.00038, "x": 0.03554, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 440, "fbus": 41, "tbus": 81, "r": 0.00035, "x": 0.0357, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 441, "fbus": 41, "tbus": 116, "r": 0.00182, "x": 0.10291, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 442, "fbus": 41, "tbus": 116, "r": 0.00186, "x": 0.10476, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 443, "fbus": 42, "tbus": 118, "r": 0.00226, "x": 0.08947, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 444, "fbus": 42, "tbus": 118, "r": 0.00667, "x": 0.17937, "b": 0, "rating": 63, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 445, "fbus": 42, "tbus": 118, "r": 0.00687, "x": 0.18424, "b": 0, "rating": 63, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 446, "fbus": 42, "tbus": 118, "r": 0.0026, "x": 0.0961, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 447, "fbus": 43, "tbus": 82, "r": 0.00035, "x": 0.02646, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 448, "fbus": 43, "tbus": 82, "r": 0.00034, "x": 0.03561, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 449, "fbus": 43, "tbus": 119, "r": 0.00159, "x": 0.10273, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 450, "fbus": 44, "tbus": 120, "r": 0.00159, "x": 0.1044, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 451, "fbus": 44, "tbus": 120, "r": 0.00303, "x": 0.08938, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 452, "fbus": 44, "tbus": 120, "r": 0.00213, "x": 0.09363, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 453, "fbus": 44, "tbus": 120, "r": 0.00235, "x": 0.09467, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 454, "fbus": 45, "tbus": 85, "r": 0.00041, "x": 0.02771, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 455, "fbus": 45, "tbus": 85, "r": 0.00042, "x": 0.02792, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 456, "fbus": 45, "tbus": 124, "r": 0.00243, "x": 0.09735, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 457, "fbus": 45, "tbus": 124, "r": 0.00302, "x": 0.09002, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 458, "fbus": 45, "tbus": 124, "r": 0.00206, "x": 0.09777, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 459, "fbus": 46, "tbus": 125, "r": 0.00159, "x": 0.10729, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 460, "fbus": 46, "tbus": 125, "r": 0.00258, "x": 0.08675, "b": 0, "rating": 120, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 461, "fbus": 46, "tbus": 125, "r": 0.00302, "x": 0.08447, "b": 0, "rating": 120, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 462, "fbus": 47, "tbus": 127, "r": 0.00275, "x": 0.08744, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 463, "fbus": 47, "tbus": 127, "r": 0.00161, "x": 0.10741, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 464, "fbus": 47, "tbus": 127, "r": 0.00279, "x": 0.09137, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 465, "fbus": 48, "tbus": 129, "r": 0.00262, "x": 0.09303, "b": 0, "rating": 120, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 466, "fbus": 48, "tbus": 129, "r": 0.00301, "x": 0.08939, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 467, "fbus": 48, "tbus": 129, "r": 0.00193, "x": 0.10811, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 468, "fbus": 49, "tbus": 130, "r": 0.00222, "x": 0.09429, "b": 0, "rating": 120, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 469, "fbus": 49, "tbus": 130, "r": 0.00248, "x": 0.09324, "b": 0, "rating": 120, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 470, "fbus": 49, "tbus": 130, "r": 0.00261, "x": 0.09491, "b": 0, "rating": 120, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 471, "fbus": 49, "tbus": 130, "r": 0.0023, "x": 0.0942, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 472, "fbus": 50, "tbus": 89, "r": 0.00035, "x": 0.03542, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 473, "fbus": 50, "tbus": 89, "r": 0.0004, "x": 0.02611, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 474, "fbus": 50, "tbus": 89, "r": 0.0004, "x": 0.02685, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 475, "fbus": 51, "tbus": 90, "r": 0.00035, "x": 0.03542, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 476, "fbus": 52, "tbus": 132, "r": 0.00258, "x": 0.09514, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 477, "fbus": 53, "tbus": 134, "r": 0.00181, "x": 0.10383, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 478, "fbus": 53, "tbus": 134, "r": 0.0022, "x": 0.09305, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 479, "fbus": 53, "tbus": 134, "r": 0.00186, "x": 0.10429, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 480, "fbus": 55, "tbus": 135, "r": 0.00174, "x": 0.07004, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 481, "fbus": 55, "tbus": 135, "r": 0.00313, "x": 0.09828, "b": 0, "rating": 120, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 482, "fbus": 55, "tbus": 135, "r": 0.00318, "x": 0.09619, "b": 0, "rating": 120, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 483, "fbus": 55, "tbus": 135, "r": 0.00148, "x": 0.10157, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 484, "fbus": 56, "tbus": 136, "r": 0.00169, "x": 0.08935, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 485, "fbus": 56, "tbus": 136, "r": 0.00168, "x": 0.08989, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 486, "fbus": 56, "tbus": 136, "r": 0.00172, "x": 0.08913, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 487, "fbus": 57, "tbus": 93, "r": 0.00037, "x": 0.02604, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 488, "fbus": 57, "tbus": 93, "r": 0.00036, "x": 0.02624, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 489, "fbus": 57, "tbus": 138, "r": 0.00279, "x": 0.09137, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 490, "fbus": 57, "tbus": 138, "r": 0.00182, "x": 0.10337, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 491, "fbus": 57, "tbus": 138, "r": 0.00088, "x": 0.02459, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 492, "fbus": 58, "tbus": 139, "r": 0.00174, "x": 0.08924, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 493, "fbus": 58, "tbus": 139, "r": 0.00172, "x": 0.08954, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 494, "fbus": 58, "tbus": 139, "r": 0.00167, "x": 0.08815, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 495, "fbus": 59, "tbus": 143, "r": 0.00166, "x": 0.11001, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 496, "fbus": 59, "tbus": 143, "r": 0.00165, "x": 0.11008, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 497, "fbus": 60, "tbus": 144, "r": 0.00186, "x": 0.10425, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 498, "fbus": 60, "tbus": 144, "r": 0.00229, "x": 0.09421, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 499, "fbus": 62, "tbus": 152, "r": 0.0019, "x": 0.09563, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 500, "fbus": 62, "tbus": 152, "r": 0.00238, "x": 0.09541, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 501, "fbus": 62, "tbus": 152, "r": 0.0069, "x": 0.18513, "b": 0, "rating": 63, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 502, "fbus": 63, "tbus": 153, "r": 0.00492, "x": 0.18032, "b": 0, "rating": 63, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 503, "fbus": 63, "tbus": 153, "r": 0.0069, "x": 0.18424, "b": 0, "rating": 63, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 504, "fbus": 64, "tbus": 154, "r": 0.00235, "x": 0.0939, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 505, "fbus": 64, "tbus": 154, "r": 0.00208, "x": 0.0932, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 506, "fbus": 65, "tbus": 155, "r": 0.00238, "x": 0.11984, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 507, "fbus": 65, "tbus": 155, "r": 0.00208, "x": 0.09683, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 508, "fbus": 65, "tbus": 155, "r": 0.00206, "x": 0.09841, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 509, "fbus": 66, "tbus": 156, "r": 0.00224, "x": 0.09526, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 510, "fbus": 66, "tbus": 156, "r": 0.00164, "x": 0.0972, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 511, "fbus": 68, "tbus": 157, "r": 0.00185, "x": 0.10818, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 512, "fbus": 68, "tbus": 157, "r": 0.00182, "x": 0.10768, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 513, "fbus": 69, "tbus": 101, "r": 0.00035, "x": 0.03524, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 514, "fbus": 71, "tbus": 161, "r": 0.00224, "x": 0.09615, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 515, "fbus": 71, "tbus": 161, "r": 0.00161, "x": 0.1013, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 516, "fbus": 73, "tbus": 165, "r": 0.00228, "x": 0.09986, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 517, "fbus": 73, "tbus": 165, "r": 0.00207, "x": 0.09444, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 518, "fbus": 74, "tbus": 166, "r": 0.00161, "x": 0.10116, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 519, "fbus": 74, "tbus": 166, "r": 0.00161, "x": 0.10168, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 520, "fbus": 75, "tbus": 167, "r": 0.00188, "x": 0.10349, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 521, "fbus": 75, "tbus": 167, "r": 0.00311, "x": 0.07926, "b": 0, "rating": 120, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 522, "fbus": 75, "tbus": 167, "r": 0.00309, "x": 0.08174, "b": 0, "rating": 120, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 523, "fbus": 76, "tbus": 168, "r": 0.00189, "x": 0.10744, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 524, "fbus": 76, "tbus": 168, "r": 0.00186, "x": 0.10639, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 525, "fbus": 76, "tbus": 168, "r": 0.00206, "x": 0.01435, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 526, "fbus": 77, "tbus": 106, "r": 0.00035, "x": 0.03589, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 527, "fbus": 77, "tbus": 106, "r": 0.00035, "x": 0.03542, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 528, "fbus": 77, "tbus": 106, "r": 0.00035, "x": 0.03598, "b": 0, "rating": 450, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 529, "fbus": 78, "tbus": 170, "r": 0.00238, "x": 0.09841, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 530, "fbus": 78, "tbus": 170, "r": 0.00229, "x": 0.09655, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 531, "fbus": 79, "tbus": 172, "r": 0.0023, "x": 0.09955, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 532, "fbus": 79, "tbus": 172, "r": 0.00236, "x": 0.0939, "b": 0, "rating": 126, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 533, "fbus": 81, "tbus": 116, "r": 0.00182, "x": 0.09659, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 534, "fbus": 81, "tbus": 116, "r": 0.00182, "x": 0.09641, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 535, "fbus": 82, "tbus": 119, "r": 0.00149, "x": 0.09225, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 536, "fbus": 82, "tbus": 119, "r": 0.00151, "x": 0.09331, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 537, "fbus": 82, "tbus": 119, "r": 0.00154, "x": 0.09267, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 538, "fbus": 83, "tbus": 122, "r": 0.00149, "x": 0.09236, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 539, "fbus": 83, "tbus": 122, "r": 0.0015, "x": 0.09173, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 540, "fbus": 83, "tbus": 122, "r": 0.00151, "x": 0.09236, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 541, "fbus": 88, "tbus": 128, "r": 0.00203, "x": 0.0955, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 542, "fbus": 88, "tbus": 128, "r": 0.00204, "x": 0.09549, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 543, "fbus": 89, "tbus": 131, "r": 0.00151, "x": 0.09236, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 544, "fbus": 89, "tbus": 131, "r": 0.00151, "x": 0.09278, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 545, "fbus": 89, "tbus": 131, "r": 0.00204, "x": 0.09549, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 546, "fbus": 92, "tbus": 137, "r": 0.0015, "x": 0.09236, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 547, "fbus": 92, "tbus": 137, "r": 0.00154, "x": 0.09277, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 548, "fbus": 95, "tbus": 145, "r": 0.00082, "x": 0.02035, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 549, "fbus": 95, "tbus": 145, "r": 0.00155, "x": 0.09267, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 550, "fbus": 95, "tbus": 145, "r": 0.00211, "x": 0.09517, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 551, "fbus": 97, "tbus": 147, "r": 0.002, "x": 0.09776, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 552, "fbus": 101, "tbus": 158, "r": 0.00151, "x": 0.09236, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 553, "fbus": 101, "tbus": 158, "r": 0.00153, "x": 0.09299, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 554, "fbus": 103, "tbus": 160, "r": 0.00153, "x": 0.09299, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 555, "fbus": 103, "tbus": 160, "r": 0.00151, "x": 0.09267, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 556, "fbus": 105, "tbus": 164, "r": 0.00182, "x": 0.08988, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1},
		{"branch_id": 557, "fbus": 105, "tbus": 164, "r": 0.00184, "x": 0.09109, "b": 0, "rating": 170, "ratio": 1, "status": 1, "vmag_reg": 1}
	]
}